[
 {
  "key": "kesselzustand_pk_11588",
  "synonym": "ZK",
  "name": "Kesselzustand PK",
  "address": 11588,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true,
  "options": {
   "0": "Initialisierung",
   "1": "Aus",
   "2": "SR Init",
   "3": "Start",
   "4": "Zündung Einschub",
   "5": "Zündung Pause",
   "6": "Leistungsbrand Start",
   "7": "Leistungsbrand",
   "8": "Gluterhaltung",
   "9": "Ausbrand",
   "10": "Entaschung Rost",
   "11": "Entaschung Nachlauf",
   "12": "Reinigung",
   "13": "Füllen Start",
   "14": "Füllen",
   "15": "Handbetrieb",
   "16": "Aschebox Warten",
   "17": "Verbrennungsassistent",
   "18": "ABS",
   "19": "STB"
  }
 },
 {
  "key": "o2_soll_11592",
  "synonym": "O2soll",
  "name": "O2-Soll",
  "address": 11592,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kesseltemperatur_10082",
  "synonym": "TK",
  "name": "Kesseltemperatur",
  "address": 10082,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "kessel_solltemperatur_11538",
  "synonym": "TKsoll",
  "name": "Kessel-Solltemperatur",
  "address": 11538,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "ruecklauftemperatur_11514",
  "synonym": "TRL",
  "name": "Rücklauftemperatur",
  "address": 11514,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "ruecklauf_solltemperatur_11610",
  "synonym": "TRLsoll",
  "name": "Rücklauf-Solltemperatur",
  "address": 11610,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "spreizung_ruecklauf_11684",
  "synonym": "Spreizung",
  "name": "Spreizung Rücklauf",
  "address": 11684,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "rauchgastemperatur_11512",
  "synonym": "TRG",
  "name": "Rauchgastemperatur",
  "address": 11512,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "puffertemperatur_oben_10122",
  "synonym": "TPo",
  "name": "Puffertemperatur oben",
  "address": 10122,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true
 },
 {
  "key": "puffertemperatur_mitte_10254",
  "synonym": "TPm",
  "name": "Puffertemperatur Mitte",
  "address": 10254,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true
 },
 {
  "key": "puffertemperatur_unten_10124",
  "synonym": "TPu",
  "name": "Puffertemperatur unten",
  "address": 10124,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true
 },
 {
  "key": "pufferfuellgrad_zentralpuffer_11342",
  "synonym": "Puff Füllgrad",
  "name": "Pufferfüllgrad Zentralpuffer",
  "address": 11342,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true
 },
 {
  "key": "puffer_oben_sollwert_11344",
  "synonym": "Puffer_soll oben",
  "name": "Puffer oben Sollwert",
  "address": 11344,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "puffer_unten_sollwert_11346",
  "synonym": "Puffer_soll unten",
  "name": "Puffer unten Sollwert",
  "address": 11346,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zustand_zentralpuffer_10202",
  "synonym": "PuffZustand",
  "name": "Zustand Zentralpuffer",
  "address": 10202,
  "type": "DAQ-ANA",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true,
  "options": {
   "0": "Aus",
   "1": "Restwärme",
   "2": "Ein",
   "3": "Laden",
   "4": "Handbetrieb",
   "5": "Rauchfangkehrer"
  }
 },
 {
  "key": "hoechste_anforderung_kessel_11678",
  "synonym": "Max Anf Kessel",
  "name": "höchste Anforderung Kessel",
  "address": 11678,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fremdwaermetemperatur_11500",
  "synonym": "TFW",
  "name": "Fremdwärmetemperatur",
  "address": 11500,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "kesselleistung_11536",
  "synonym": "Leistung",
  "name": "Kesselleistung",
  "address": 11536,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "programmwahlschalter_11336",
  "synonym": "Programm",
  "name": "Programmwahlschalter",
  "address": 11336,
  "type": "DAQ-ANA",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true,
  "options": {
   "0": "Hand",
   "1": "Aus",
   "2": "Boiler",
   "3": "Auto",
   "4": "Feuerung aus"
  }
 },
 {
  "key": "aktuelle_stoerungsnummer_11530",
  "synonym": "Störungs Nr",
  "name": "aktuelle Störungsnummer",
  "address": 11530,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "hoechste_anforderung_zentralpuffer_13246",
  "synonym": "Max Anf ZenPuf",
  "name": "höchste Anforderung Zentralpuffer",
  "address": 13246,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "strom_einschubschnecke_11628",
  "synonym": "I Es",
  "name": "Strom Einschubschnecke",
  "address": 11628,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mA",
  "device_class": "current",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "strom_raumaustragung_11630",
  "synonym": "I Ra",
  "name": "Strom Raumaustragung",
  "address": 11630,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mA",
  "device_class": "current",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "strom_ascheaustragung_11632",
  "synonym": "I Aa",
  "name": "Strom Ascheaustragung",
  "address": 11632,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mA",
  "device_class": "current",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "strom_schieberost_11836",
  "synonym": "I Sr",
  "name": "Strom Schieberost",
  "address": 11836,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mA",
  "device_class": "current",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "strom_putzeinrichtung_11838",
  "synonym": "I Rein",
  "name": "Strom Putzeinrichtung",
  "address": 11838,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mA",
  "device_class": "current",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "einschub_seit_letztem_fuellen_11676",
  "synonym": "LZ ES seit Füll.",
  "name": "Einschub seit letztem Füllen",
  "address": 11676,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "einschub_seit_letzter_entaschung_11850",
  "synonym": "LZ LB seit Ent.",
  "name": "Einschub seit letzter Entaschung",
  "address": 11850,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "anzahl_entaschungen_11852",
  "synonym": "Anzahl Entasch.",
  "name": "Anzahl Entaschungen",
  "address": 11852,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "anzahl_bewegungen_schieberost_11854",
  "synonym": "Anzahl SR Beweg.",
  "name": "Anzahl Bewegungen Schieberost",
  "address": 11854,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "lagerstand_brennstoff_11534",
  "synonym": "Lagerstand",
  "name": "Lagerstand Brennstoff",
  "address": 11534,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kg",
  "device_class": "weight",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "verbrauch_pellets_11858",
  "synonym": "Verbrauchszähler",
  "name": "Verbrauch Pellets",
  "address": 11858,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kg",
  "device_class": "weight",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "spannung_netzteil_11862",
  "synonym": "U Netzteil",
  "name": "Spannung Netzteil",
  "address": 11862,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mV",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "temperatur_nano_pk_plus_11860",
  "synonym": "T Spülung",
  "name": "Temperatur Nano-PK Plus",
  "address": 11860,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "temperatur_platine_11682",
  "synonym": "Tplat",
  "name": "Temperatur Platine",
  "address": 11682,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_geregelte_fernleitung_11278",
  "synonym": "TVG",
  "name": "Vorlauftemperatur geregelte Fernleitung",
  "address": 11278,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_geregelte_fernleitung_2_11942",
  "synonym": "TVG2",
  "name": "Vorlauftemperatur geregelte Fernleitung 2",
  "address": 11942,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "ain_17_11856",
  "synonym": "AIN17",
  "name": "AIN 17",
  "address": 11856,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "aussentemperatur_10008",
  "synonym": "Taus",
  "name": "Außentemperatur",
  "address": 10008,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "witterung",
  "gate": "",
  "gate_values": [],
  "basis": true
 },
 {
  "key": "aussentemperatur_gemittelt_10006",
  "synonym": "TA Gem.",
  "name": "Außentemperatur gemittelt",
  "address": 10006,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "witterung",
  "gate": "",
  "gate_values": [],
  "basis": true
 },
 {
  "key": "puffer_solltemperatur_11260",
  "synonym": "Puffer_soll",
  "name": "Puffer-Solltemperatur",
  "address": 11260,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "puffertemperatur_mitte_oben_11504",
  "synonym": "TPmo",
  "name": "Puffertemperatur Mitte oben",
  "address": 11504,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true
 },
 {
  "key": "puffertemperatur_mitte_unten_11506",
  "synonym": "TPmu",
  "name": "Puffertemperatur Mitte unten",
  "address": 11506,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true
 },
 {
  "key": "programmwahlschalter_hkm1_11338",
  "synonym": "Programm HKM1",
  "name": "Programmwahlschalter HKM1",
  "address": 11338,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false,
  "options": {
   "0": "Hand",
   "1": "Aus",
   "2": "Boiler",
   "3": "Auto"
  }
 },
 {
  "key": "programmwahlschalter_hkm2_11340",
  "synonym": "Programm HKM2",
  "name": "Programmwahlschalter HKM2",
  "address": 11340,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false,
  "options": {
   "0": "Hand",
   "1": "Aus",
   "2": "Boiler",
   "3": "Auto"
  }
 },
 {
  "key": "anf_externer_hk_spannung_11300",
  "synonym": "ExtHK Spg",
  "name": "Anf. externer HK Spannung",
  "address": 11300,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Hand",
   "1": "Aus",
   "2": "Boiler",
   "3": "Auto"
  }
 },
 {
  "key": "solltemperatur_externer_heizkreis_11296",
  "synonym": "ExtHK Solltmp.",
  "name": "Solltemperatur externer Heizkreis",
  "address": 11296,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "solltemperatur_externer_heizkreis_2_11292",
  "synonym": "ExtHK_2 Solltmp.",
  "name": "Solltemperatur externer Heizkreis 2",
  "address": 11292,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_externer_heizkreis_3_11294",
  "synonym": "ExtHK_3 Solltmp.",
  "name": "Solltemperatur externer Heizkreis 3",
  "address": 11294,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_heizkreis_a_10244",
  "synonym": "TVL_A",
  "name": "Vorlauftemperatur Heizkreis A",
  "address": 10244,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauf_solltemperatur_heizkreis_a_10246",
  "synonym": "TVLs_A",
  "name": "Vorlauf-Solltemperatur Heizkreis A",
  "address": 10246,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raumfuehler_heizkreis_a_10052",
  "synonym": "TRA_A",
  "name": "Raumfühler Heizkreis A",
  "address": 10052,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raum_solltemperatur_heizkreis_a_11226",
  "synonym": "TRs_A",
  "name": "Raum-Solltemperatur Heizkreis A",
  "address": 11226,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "zustand_heizkreis_a_10248",
  "synonym": "HKZustand_A",
  "name": "Zustand Heizkreis A",
  "address": 10248,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Heizen",
   "2": "Rampe Absenken",
   "3": "Absenken",
   "4": "Tag/Nacht Abschaltung",
   "5": "Sommerabschaltung",
   "6": "Frostschutz",
   "7": "Estrich",
   "8": "Handbetrieb",
   "9": "Restwärme",
   "10": "Solarheizen"
  }
 },
 {
  "key": "raumfernbedienung_zustand_heizkreis_a_11542",
  "synonym": "FRA Zustand",
  "name": "Raumfernbedienung Zustand Heizkreis A",
  "address": 11542,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Keine",
   "1": "Auto",
   "2": "Nacht",
   "3": "Tag",
   "4": "Aus",
   "5": "Party",
   "6": "Frostschutz"
  }
 },
 {
  "key": "vorgabe_raumtemp_hka_11000",
  "synonym": "KNX Raumtemp HKA",
  "name": "Vorgabe Raumtemp. HKA",
  "address": 11000,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_heizkreis_1_10144",
  "synonym": "TVL_1",
  "name": "Vorlauftemperatur Heizkreis 1",
  "address": 10144,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauf_solltemperatur_heizkreis_1_10146",
  "synonym": "TVLs_1",
  "name": "Vorlauf-Solltemperatur Heizkreis 1",
  "address": 10146,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raumfuehler_heizkreis_1_10040",
  "synonym": "TRA_1",
  "name": "Raumfühler Heizkreis 1",
  "address": 10040,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raum_solltemperatur_heizkreis_1_11228",
  "synonym": "TRs_1",
  "name": "Raum-Solltemperatur Heizkreis 1",
  "address": 11228,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "zustand_heizkreis_1_10178",
  "synonym": "HKZustand_1",
  "name": "Zustand Heizkreis 1",
  "address": 10178,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Heizen",
   "2": "Rampe Absenken",
   "3": "Absenken",
   "4": "Tag/Nacht Abschaltung",
   "5": "Sommerabschaltung",
   "6": "Frostschutz",
   "7": "Estrich",
   "8": "Handbetrieb",
   "9": "Restwärme",
   "10": "Solarheizen"
  }
 },
 {
  "key": "raumfernbedienung_zustand_heizkreis_1_11544",
  "synonym": "FR1 Zustand",
  "name": "Raumfernbedienung Zustand Heizkreis 1",
  "address": 11544,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Keine",
   "1": "Auto",
   "2": "Nacht",
   "3": "Tag",
   "4": "Aus",
   "5": "Party",
   "6": "Frostschutz"
  }
 },
 {
  "key": "vorgabe_raumtemp_hk1_11002",
  "synonym": "KNX Raumtemp HK1",
  "name": "Vorgabe Raumtemp. HK1",
  "address": 11002,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_heizkreis_2_10148",
  "synonym": "TVL_2",
  "name": "Vorlauftemperatur Heizkreis 2",
  "address": 10148,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauf_solltemperatur_heizkreis_2_10150",
  "synonym": "TVLs_2",
  "name": "Vorlauf-Solltemperatur Heizkreis 2",
  "address": 10150,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raumfuehler_heizkreis_2_10042",
  "synonym": "TRA_2",
  "name": "Raumfühler Heizkreis 2",
  "address": 10042,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raum_solltemperatur_heizkreis_2_11230",
  "synonym": "TRs_2",
  "name": "Raum-Solltemperatur Heizkreis 2",
  "address": 11230,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "zustand_heizkreis_2_10180",
  "synonym": "HKZustand_2",
  "name": "Zustand Heizkreis 2",
  "address": 10180,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Heizen",
   "2": "Rampe Absenken",
   "3": "Absenken",
   "4": "Tag/Nacht Abschaltung",
   "5": "Sommerabschaltung",
   "6": "Frostschutz",
   "7": "Estrich",
   "8": "Handbetrieb",
   "9": "Restwärme",
   "10": "Solarheizen"
  }
 },
 {
  "key": "raumfernbedienung_zustand_heizkreis_2_11546",
  "synonym": "FR2 Zustand",
  "name": "Raumfernbedienung Zustand Heizkreis 2",
  "address": 11546,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Keine",
   "1": "Auto",
   "2": "Nacht",
   "3": "Tag",
   "4": "Aus",
   "5": "Party",
   "6": "Frostschutz"
  }
 },
 {
  "key": "vorgabe_raumtemp_hk2_11004",
  "synonym": "KNX Raumtemp HK2",
  "name": "Vorgabe Raumtemp. HK2",
  "address": 11004,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_heizkreis_3_10152",
  "synonym": "TVL_3",
  "name": "Vorlauftemperatur Heizkreis 3",
  "address": 10152,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauf_solltemperatur_heizkreis_3_10154",
  "synonym": "TVLs_3",
  "name": "Vorlauf-Solltemperatur Heizkreis 3",
  "address": 10154,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raumfuehler_heizkreis_3_10044",
  "synonym": "TRA_3",
  "name": "Raumfühler Heizkreis 3",
  "address": 10044,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raum_solltemperatur_heizkreis_3_11232",
  "synonym": "TRs_3",
  "name": "Raum-Solltemperatur Heizkreis 3",
  "address": 11232,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "zustand_heizkreis_3_10182",
  "synonym": "HKZustand_3",
  "name": "Zustand Heizkreis 3",
  "address": 10182,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Heizen",
   "2": "Rampe Absenken",
   "3": "Absenken",
   "4": "Tag/Nacht Abschaltung",
   "5": "Sommerabschaltung",
   "6": "Frostschutz",
   "7": "Estrich",
   "8": "Handbetrieb",
   "9": "Restwärme",
   "10": "Solarheizen"
  }
 },
 {
  "key": "raumfernbedienung_zustand_heizkreis_3_11548",
  "synonym": "FR3 Zustand",
  "name": "Raumfernbedienung Zustand Heizkreis 3",
  "address": 11548,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Keine",
   "1": "Auto",
   "2": "Nacht",
   "3": "Tag",
   "4": "Aus",
   "5": "Party",
   "6": "Frostschutz"
  }
 },
 {
  "key": "vorgabe_raumtemp_hk3_11006",
  "synonym": "KNX Raumtemp HK3",
  "name": "Vorgabe Raumtemp. HK3",
  "address": 11006,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_heizkreis_4_10156",
  "synonym": "TVL_4",
  "name": "Vorlauftemperatur Heizkreis 4",
  "address": 10156,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauf_solltemperatur_heizkreis_4_10158",
  "synonym": "TVLs_4",
  "name": "Vorlauf-Solltemperatur Heizkreis 4",
  "address": 10158,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raumfuehler_heizkreis_4_10046",
  "synonym": "TRA_4",
  "name": "Raumfühler Heizkreis 4",
  "address": 10046,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raum_solltemperatur_heizkreis_4_11234",
  "synonym": "TRs_4",
  "name": "Raum-Solltemperatur Heizkreis 4",
  "address": 11234,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "zustand_heizkreis_4_10184",
  "synonym": "HKZustand_4",
  "name": "Zustand Heizkreis 4",
  "address": 10184,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Heizen",
   "2": "Rampe Absenken",
   "3": "Absenken",
   "4": "Tag/Nacht Abschaltung",
   "5": "Sommerabschaltung",
   "6": "Frostschutz",
   "7": "Estrich",
   "8": "Handbetrieb",
   "9": "Restwärme",
   "10": "Solarheizen"
  }
 },
 {
  "key": "raumfernbedienung_zustand_heizkreis_4_11550",
  "synonym": "FR4 Zustand",
  "name": "Raumfernbedienung Zustand Heizkreis 4",
  "address": 11550,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Keine",
   "1": "Auto",
   "2": "Nacht",
   "3": "Tag",
   "4": "Aus",
   "5": "Party",
   "6": "Frostschutz"
  }
 },
 {
  "key": "vorgabe_raumtemp_hk4_11008",
  "synonym": "KNX Raumtemp HK4",
  "name": "Vorgabe Raumtemp. HK4",
  "address": 11008,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_heizkreis_5_10160",
  "synonym": "TVL_5",
  "name": "Vorlauftemperatur Heizkreis 5",
  "address": 10160,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauf_solltemperatur_heizkreis_5_10162",
  "synonym": "TVLs_5",
  "name": "Vorlauf-Solltemperatur Heizkreis 5",
  "address": 10162,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raumfuehler_heizkreis_5_10048",
  "synonym": "TRA_5",
  "name": "Raumfühler Heizkreis 5",
  "address": 10048,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raum_solltemperatur_heizkreis_5_11236",
  "synonym": "TRs_5",
  "name": "Raum-Solltemperatur Heizkreis 5",
  "address": 11236,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "zustand_heizkreis_5_10186",
  "synonym": "HKZustand_5",
  "name": "Zustand Heizkreis 5",
  "address": 10186,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Heizen",
   "2": "Rampe Absenken",
   "3": "Absenken",
   "4": "Tag/Nacht Abschaltung",
   "5": "Sommerabschaltung",
   "6": "Frostschutz",
   "7": "Estrich",
   "8": "Handbetrieb",
   "9": "Restwärme",
   "10": "Solarheizen"
  }
 },
 {
  "key": "raumfernbedienung_zustand_heizkreis_5_11552",
  "synonym": "FR5 Zustand",
  "name": "Raumfernbedienung Zustand Heizkreis 5",
  "address": 11552,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Keine",
   "1": "Auto",
   "2": "Nacht",
   "3": "Tag",
   "4": "Aus",
   "5": "Party",
   "6": "Frostschutz"
  }
 },
 {
  "key": "vorgabe_raumtemp_hk5_11010",
  "synonym": "KNX Raumtemp HK5",
  "name": "Vorgabe Raumtemp. HK5",
  "address": 11010,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_heizkreis_6_10164",
  "synonym": "TVL_6",
  "name": "Vorlauftemperatur Heizkreis 6",
  "address": 10164,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauf_solltemperatur_heizkreis_6_10166",
  "synonym": "TVLs_6",
  "name": "Vorlauf-Solltemperatur Heizkreis 6",
  "address": 10166,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raumfuehler_heizkreis_6_10050",
  "synonym": "TRA_6",
  "name": "Raumfühler Heizkreis 6",
  "address": 10050,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raum_solltemperatur_heizkreis_6_11238",
  "synonym": "TRs_6",
  "name": "Raum-Solltemperatur Heizkreis 6",
  "address": 11238,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "zustand_heizkreis_6_10188",
  "synonym": "HKZustand_6",
  "name": "Zustand Heizkreis 6",
  "address": 10188,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Heizen",
   "2": "Rampe Absenken",
   "3": "Absenken",
   "4": "Tag/Nacht Abschaltung",
   "5": "Sommerabschaltung",
   "6": "Frostschutz",
   "7": "Estrich",
   "8": "Handbetrieb",
   "9": "Restwärme",
   "10": "Solarheizen"
  }
 },
 {
  "key": "raumfernbedienung_zustand_heizkreis_6_11554",
  "synonym": "FR6 Zustand",
  "name": "Raumfernbedienung Zustand Heizkreis 6",
  "address": 11554,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Keine",
   "1": "Auto",
   "2": "Nacht",
   "3": "Tag",
   "4": "Aus",
   "5": "Party",
   "6": "Frostschutz"
  }
 },
 {
  "key": "vorgabe_raumtemp_hk6_11012",
  "synonym": "KNX Raumtemp HK6",
  "name": "Vorgabe Raumtemp. HK6",
  "address": 11012,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauftemperatur_heizkreis_b_10300",
  "synonym": "TVL_B",
  "name": "Vorlauftemperatur Heizkreis B",
  "address": 10300,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "vorlauf_solltemperatur_heizkreis_b_10302",
  "synonym": "TVLs_B",
  "name": "Vorlauf-Solltemperatur Heizkreis B",
  "address": 10302,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raumfuehler_heizkreis_b_10296",
  "synonym": "TRA_B",
  "name": "Raumfühler Heizkreis B",
  "address": 10296,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "raum_solltemperatur_heizkreis_b_11302",
  "synonym": "TRs_B",
  "name": "Raum-Solltemperatur Heizkreis B",
  "address": 11302,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "zustand_heizkreis_b_10304",
  "synonym": "HKZustand_B",
  "name": "Zustand Heizkreis B",
  "address": 10304,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Heizen",
   "2": "Rampe Absenken",
   "3": "Absenken",
   "4": "Tag/Nacht Abschaltung",
   "5": "Sommerabschaltung",
   "6": "Frostschutz",
   "7": "Estrich",
   "8": "Handbetrieb",
   "9": "Restwärme",
   "10": "Solarheizen"
  }
 },
 {
  "key": "raumfernbedienung_zustand_heizkreis_b_11556",
  "synonym": "FRB Zustand",
  "name": "Raumfernbedienung Zustand Heizkreis B",
  "address": 11556,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Keine",
   "1": "Auto",
   "2": "Nacht",
   "3": "Tag",
   "4": "Aus",
   "5": "Party",
   "6": "Frostschutz"
  }
 },
 {
  "key": "vorgabe_raumtemp_hkb_11014",
  "synonym": "KNX Raumtemp HKB",
  "name": "Vorgabe Raumtemp. HKB",
  "address": 11014,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "temperatur_boiler_a_10016",
  "synonym": "TBA",
  "name": "Temperatur Boiler A",
  "address": 10016,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_boiler_a_11252",
  "synonym": "TBs_A",
  "name": "Solltemperatur Boiler A",
  "address": 11252,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zustand_boiler_a_10196",
  "synonym": "BoiZustand_A",
  "name": "Zustand Boiler A",
  "address": 10196,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Laden",
   "2": "Restwärme",
   "3": "Übertemperatur",
   "4": "Handbetrieb",
   "5": "ABS"
  }
 },
 {
  "key": "temperatur_boiler_1_10010",
  "synonym": "TB1",
  "name": "Temperatur Boiler 1",
  "address": 10010,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_boiler_1_11254",
  "synonym": "TBs_1",
  "name": "Solltemperatur Boiler 1",
  "address": 11254,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zustand_boiler_1_10190",
  "synonym": "BoiZustand_1",
  "name": "Zustand Boiler 1",
  "address": 10190,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Laden",
   "2": "Restwärme",
   "3": "Übertemperatur",
   "4": "Handbetrieb",
   "5": "ABS"
  }
 },
 {
  "key": "temperatur_boiler_2_10012",
  "synonym": "TB2",
  "name": "Temperatur Boiler 2",
  "address": 10012,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_boiler_2_11256",
  "synonym": "TBs_2",
  "name": "Solltemperatur Boiler 2",
  "address": 11256,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zustand_boiler_2_10192",
  "synonym": "BoiZustand_2",
  "name": "Zustand Boiler 2",
  "address": 10192,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Laden",
   "2": "Restwärme",
   "3": "Übertemperatur",
   "4": "Handbetrieb",
   "5": "ABS"
  }
 },
 {
  "key": "temperatur_boiler_3_10014",
  "synonym": "TB3",
  "name": "Temperatur Boiler 3",
  "address": 10014,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_boiler_3_11258",
  "synonym": "TBs_3",
  "name": "Solltemperatur Boiler 3",
  "address": 11258,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zustand_boiler_3_10194",
  "synonym": "BoiZustand_3",
  "name": "Zustand Boiler 3",
  "address": 10194,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Laden",
   "2": "Restwärme",
   "3": "Übertemperatur",
   "4": "Handbetrieb",
   "5": "ABS"
  }
 },
 {
  "key": "temperatur_boiler_b_10294",
  "synonym": "TBB",
  "name": "Temperatur Boiler B",
  "address": 10294,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_boiler_b_11298",
  "synonym": "TBs_B",
  "name": "Solltemperatur Boiler B",
  "address": 11298,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zustand_boiler_b_10306",
  "synonym": "BoiZustand_B",
  "name": "Zustand Boiler B",
  "address": 10306,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Laden",
   "2": "Restwärme",
   "3": "Übertemperatur",
   "4": "Handbetrieb",
   "5": "ABS"
  }
 },
 {
  "key": "hoechste_anforderung_aller_heizkreisregler_11680",
  "synonym": "HKR Anf",
  "name": "höchste Anforderung aller Heizkreisregler",
  "address": 11680,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_0_11304",
  "synonym": "Anf. HKR0",
  "name": "Anforderung Heizkreisregler 0",
  "address": 11304,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_1_11306",
  "synonym": "Anf. HKR1",
  "name": "Anforderung Heizkreisregler 1",
  "address": 11306,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_2_11308",
  "synonym": "Anf. HKR2",
  "name": "Anforderung Heizkreisregler 2",
  "address": 11308,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_3_11310",
  "synonym": "Anf. HKR3",
  "name": "Anforderung Heizkreisregler 3",
  "address": 11310,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_4_11312",
  "synonym": "Anf. HKR4",
  "name": "Anforderung Heizkreisregler 4",
  "address": 11312,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_5_11314",
  "synonym": "Anf. HKR5",
  "name": "Anforderung Heizkreisregler 5",
  "address": 11314,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_6_11316",
  "synonym": "Anf. HKR6",
  "name": "Anforderung Heizkreisregler 6",
  "address": 11316,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_7_11318",
  "synonym": "Anf. HKR7",
  "name": "Anforderung Heizkreisregler 7",
  "address": 11318,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_8_11320",
  "synonym": "Anf. HKR8",
  "name": "Anforderung Heizkreisregler 8",
  "address": 11320,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_9_11322",
  "synonym": "Anf. HKR9",
  "name": "Anforderung Heizkreisregler 9",
  "address": 11322,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_10_11324",
  "synonym": "Anf. HKR10",
  "name": "Anforderung Heizkreisregler 10",
  "address": 11324,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_11_11326",
  "synonym": "Anf. HKR11",
  "name": "Anforderung Heizkreisregler 11",
  "address": 11326,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_12_11328",
  "synonym": "Anf. HKR12",
  "name": "Anforderung Heizkreisregler 12",
  "address": 11328,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_13_11330",
  "synonym": "Anf. HKR13",
  "name": "Anforderung Heizkreisregler 13",
  "address": 11330,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_14_11332",
  "synonym": "Anf. HKR14",
  "name": "Anforderung Heizkreisregler 14",
  "address": 11332,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_heizkreisregler_15_11334",
  "synonym": "Anf. HKR15",
  "name": "Anforderung Heizkreisregler 15",
  "address": 11334,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_analog_1_11432",
  "synonym": "SP1_AI_1",
  "name": "Sensorplatine 1 Analog 1",
  "address": 11432,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_analog_2_11434",
  "synonym": "SP1_AI_2",
  "name": "Sensorplatine 1 Analog 2",
  "address": 11434,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_analog_3_11436",
  "synonym": "SP1_AI_3",
  "name": "Sensorplatine 1 Analog 3",
  "address": 11436,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_analog_4_11438",
  "synonym": "SP1_AI_4",
  "name": "Sensorplatine 1 Analog 4",
  "address": 11438,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_analog_5_11440",
  "synonym": "SP1_AI_5",
  "name": "Sensorplatine 1 Analog 5",
  "address": 11440,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_analog_6_11442",
  "synonym": "SP1_AI_6",
  "name": "Sensorplatine 1 Analog 6",
  "address": 11442,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_analog_7_11444",
  "synonym": "SP1_AI_7",
  "name": "Sensorplatine 1 Analog 7",
  "address": 11444,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_analog_8_11446",
  "synonym": "SP1_AI_8",
  "name": "Sensorplatine 1 Analog 8",
  "address": 11446,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_pt1000_1_11448",
  "synonym": "SP1_PT1k_1",
  "name": "Sensorplatine 1 PT1000 1",
  "address": 11448,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_pt1000_2_11450",
  "synonym": "SP1_PT1k_2",
  "name": "Sensorplatine 1 PT1000 2",
  "address": 11450,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_pt1000_3_11452",
  "synonym": "SP1_PT1k_3",
  "name": "Sensorplatine 1 PT1000 3",
  "address": 11452,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_pt1000_4_11454",
  "synonym": "SP1_PT1k_4",
  "name": "Sensorplatine 1 PT1000 4",
  "address": 11454,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_type_k_1_11456",
  "synonym": "SP1_TypeK_1",
  "name": "Sensorplatine 1 Type-K 1",
  "address": 11456,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_type_k_2_11458",
  "synonym": "SP1_TypeK_2",
  "name": "Sensorplatine 1 Type-K 2",
  "address": 11458,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_type_k_3_11460",
  "synonym": "SP1_TypeK_3",
  "name": "Sensorplatine 1 Type-K 3",
  "address": 11460,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_1_type_k_4_11462",
  "synonym": "SP1_TypeK_4",
  "name": "Sensorplatine 1 Type-K 4",
  "address": 11462,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_analog_1_11464",
  "synonym": "SP2_AI_1",
  "name": "Sensorplatine 2 Analog 1",
  "address": 11464,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_analog_2_11466",
  "synonym": "SP2_AI_2",
  "name": "Sensorplatine 2 Analog 2",
  "address": 11466,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_analog_3_11468",
  "synonym": "SP2_AI_3",
  "name": "Sensorplatine 2 Analog 3",
  "address": 11468,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_analog_4_11470",
  "synonym": "SP2_AI_4",
  "name": "Sensorplatine 2 Analog 4",
  "address": 11470,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_analog_5_11472",
  "synonym": "SP2_AI_5",
  "name": "Sensorplatine 2 Analog 5",
  "address": 11472,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_analog_6_11474",
  "synonym": "SP2_AI_6",
  "name": "Sensorplatine 2 Analog 6",
  "address": 11474,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_analog_7_11476",
  "synonym": "SP2_AI_7",
  "name": "Sensorplatine 2 Analog 7",
  "address": 11476,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_analog_8_11478",
  "synonym": "SP2_AI_8",
  "name": "Sensorplatine 2 Analog 8",
  "address": 11478,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "V",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_pt1000_1_11480",
  "synonym": "SP2_PT1k_1",
  "name": "Sensorplatine 2 PT1000 1",
  "address": 11480,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_pt1000_2_11482",
  "synonym": "SP2_PT1k_2",
  "name": "Sensorplatine 2 PT1000 2",
  "address": 11482,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_pt1000_3_11484",
  "synonym": "SP2_PT1k_3",
  "name": "Sensorplatine 2 PT1000 3",
  "address": 11484,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_pt1000_4_11486",
  "synonym": "SP2_PT1k_4",
  "name": "Sensorplatine 2 PT1000 4",
  "address": 11486,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_type_k_1_11488",
  "synonym": "SP2_TypeK_1",
  "name": "Sensorplatine 2 Type-K 1",
  "address": 11488,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_type_k_2_11490",
  "synonym": "SP2_TypeK_2",
  "name": "Sensorplatine 2 Type-K 2",
  "address": 11490,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_type_k_3_11492",
  "synonym": "SP2_TypeK_3",
  "name": "Sensorplatine 2 Type-K 3",
  "address": 11492,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_type_k_4_11494",
  "synonym": "SP2_TypeK_4",
  "name": "Sensorplatine 2 Type-K 4",
  "address": 11494,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_input_capture_1_11496",
  "synonym": "SP2_ICapt_1",
  "name": "Sensorplatine 2 Input-Capture 1",
  "address": 11496,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "Hz",
  "device_class": "frequency",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sensorplatine_2_input_capture_2_11498",
  "synonym": "SP2_ICapt_2",
  "name": "Sensorplatine 2 Input-Capture 2",
  "address": 11498,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "Hz",
  "device_class": "frequency",
  "state_class": "measurement",
  "writable": false,
  "category": "sensorplatine",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_1_vorlauftemperatur_11016",
  "synonym": "WMZ_1_TVL",
  "name": "MBUS Kanal 1 Vorlauftemperatur",
  "address": 11016,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_1_ruecklauftemperatur_11018",
  "synonym": "WMZ_1_TRL",
  "name": "MBUS Kanal 1 Rücklauftemperatur",
  "address": 11018,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_1_leistung_11020",
  "synonym": "WMZ_1_PWR",
  "name": "MBUS Kanal 1 Leistung",
  "address": 11020,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_1_durchfluss_11022",
  "synonym": "WMZ_1_FLOW",
  "name": "MBUS Kanal 1 Durchfluss",
  "address": 11022,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_1_energie_11024",
  "synonym": "WMZ_1_ENR",
  "name": "MBUS Kanal 1 Energie",
  "address": 11024,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_2_vorlauftemperatur_11026",
  "synonym": "WMZ_2_TVL",
  "name": "MBUS Kanal 2 Vorlauftemperatur",
  "address": 11026,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_2_ruecklauftemperatur_11028",
  "synonym": "WMZ_2_TRL",
  "name": "MBUS Kanal 2 Rücklauftemperatur",
  "address": 11028,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_2_leistung_11030",
  "synonym": "WMZ_2_PWR",
  "name": "MBUS Kanal 2 Leistung",
  "address": 11030,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_2_durchfluss_11032",
  "synonym": "WMZ_2_FLOW",
  "name": "MBUS Kanal 2 Durchfluss",
  "address": 11032,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_2_energie_11034",
  "synonym": "WMZ_2_ENR",
  "name": "MBUS Kanal 2 Energie",
  "address": 11034,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_3_vorlauftemperatur_11036",
  "synonym": "WMZ_3_TVL",
  "name": "MBUS Kanal 3 Vorlauftemperatur",
  "address": 11036,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_3_ruecklauftemperatur_11038",
  "synonym": "WMZ_3_TRL",
  "name": "MBUS Kanal 3 Rücklauftemperatur",
  "address": 11038,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_3_leistung_11040",
  "synonym": "WMZ_3_PWR",
  "name": "MBUS Kanal 3 Leistung",
  "address": 11040,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_3_durchfluss_11042",
  "synonym": "WMZ_3_FLOW",
  "name": "MBUS Kanal 3 Durchfluss",
  "address": 11042,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_3_energie_11044",
  "synonym": "WMZ_3_ENR",
  "name": "MBUS Kanal 3 Energie",
  "address": 11044,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_4_vorlauftemperatur_11046",
  "synonym": "WMZ_4_TVL",
  "name": "MBUS Kanal 4 Vorlauftemperatur",
  "address": 11046,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_4_ruecklauftemperatur_11048",
  "synonym": "WMZ_4_TRL",
  "name": "MBUS Kanal 4 Rücklauftemperatur",
  "address": 11048,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_4_leistung_11050",
  "synonym": "WMZ_4_PWR",
  "name": "MBUS Kanal 4 Leistung",
  "address": 11050,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_4_durchfluss_11052",
  "synonym": "WMZ_4_FLOW",
  "name": "MBUS Kanal 4 Durchfluss",
  "address": 11052,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_4_energie_11054",
  "synonym": "WMZ_4_ENR",
  "name": "MBUS Kanal 4 Energie",
  "address": 11054,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_5_vorlauftemperatur_11056",
  "synonym": "WMZ_5_TVL",
  "name": "MBUS Kanal 5 Vorlauftemperatur",
  "address": 11056,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_5_ruecklauftemperatur_11058",
  "synonym": "WMZ_5_TRL",
  "name": "MBUS Kanal 5 Rücklauftemperatur",
  "address": 11058,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_5_leistung_11060",
  "synonym": "WMZ_5_PWR",
  "name": "MBUS Kanal 5 Leistung",
  "address": 11060,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_5_durchfluss_11062",
  "synonym": "WMZ_5_FLOW",
  "name": "MBUS Kanal 5 Durchfluss",
  "address": 11062,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_5_energie_11064",
  "synonym": "WMZ_5_ENR",
  "name": "MBUS Kanal 5 Energie",
  "address": 11064,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_6_vorlauftemperatur_11066",
  "synonym": "WMZ_6_TVL",
  "name": "MBUS Kanal 6 Vorlauftemperatur",
  "address": 11066,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_6_ruecklauftemperatur_11068",
  "synonym": "WMZ_6_TRL",
  "name": "MBUS Kanal 6 Rücklauftemperatur",
  "address": 11068,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_6_leistung_11070",
  "synonym": "WMZ_6_PWR",
  "name": "MBUS Kanal 6 Leistung",
  "address": 11070,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_6_durchfluss_11072",
  "synonym": "WMZ_6_FLOW",
  "name": "MBUS Kanal 6 Durchfluss",
  "address": 11072,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_6_energie_11074",
  "synonym": "WMZ_6_ENR",
  "name": "MBUS Kanal 6 Energie",
  "address": 11074,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_7_vorlauftemperatur_11076",
  "synonym": "WMZ_7_TVL",
  "name": "MBUS Kanal 7 Vorlauftemperatur",
  "address": 11076,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_7_ruecklauftemperatur_11078",
  "synonym": "WMZ_7_TRL",
  "name": "MBUS Kanal 7 Rücklauftemperatur",
  "address": 11078,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_7_leistung_11080",
  "synonym": "WMZ_7_PWR",
  "name": "MBUS Kanal 7 Leistung",
  "address": 11080,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_7_durchfluss_11082",
  "synonym": "WMZ_7_FLOW",
  "name": "MBUS Kanal 7 Durchfluss",
  "address": 11082,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_7_energie_11084",
  "synonym": "WMZ_7_ENR",
  "name": "MBUS Kanal 7 Energie",
  "address": 11084,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_8_vorlauftemperatur_11086",
  "synonym": "WMZ_8_TVL",
  "name": "MBUS Kanal 8 Vorlauftemperatur",
  "address": 11086,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_8_ruecklauftemperatur_11088",
  "synonym": "WMZ_8_TRL",
  "name": "MBUS Kanal 8 Rücklauftemperatur",
  "address": 11088,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_8_leistung_11090",
  "synonym": "WMZ_8_PWR",
  "name": "MBUS Kanal 8 Leistung",
  "address": 11090,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_8_durchfluss_11092",
  "synonym": "WMZ_8_FLOW",
  "name": "MBUS Kanal 8 Durchfluss",
  "address": 11092,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_8_energie_11094",
  "synonym": "WMZ_8_ENR",
  "name": "MBUS Kanal 8 Energie",
  "address": 11094,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_9_vorlauftemperatur_11096",
  "synonym": "WMZ_9_TVL",
  "name": "MBUS Kanal 9 Vorlauftemperatur",
  "address": 11096,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_9_ruecklauftemperatur_11098",
  "synonym": "WMZ_9_TRL",
  "name": "MBUS Kanal 9 Rücklauftemperatur",
  "address": 11098,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_9_leistung_11100",
  "synonym": "WMZ_9_PWR",
  "name": "MBUS Kanal 9 Leistung",
  "address": 11100,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_9_durchfluss_11102",
  "synonym": "WMZ_9_FLOW",
  "name": "MBUS Kanal 9 Durchfluss",
  "address": 11102,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_9_energie_11104",
  "synonym": "WMZ_9_ENR",
  "name": "MBUS Kanal 9 Energie",
  "address": 11104,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_10_vorlauftemperatur_11106",
  "synonym": "WMZ_10_TVL",
  "name": "MBUS Kanal 10 Vorlauftemperatur",
  "address": 11106,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_10_ruecklauftemperatur_11108",
  "synonym": "WMZ_10_TRL",
  "name": "MBUS Kanal 10 Rücklauftemperatur",
  "address": 11108,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_10_leistung_11110",
  "synonym": "WMZ_10_PWR",
  "name": "MBUS Kanal 10 Leistung",
  "address": 11110,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_10_durchfluss_11112",
  "synonym": "WMZ_10_FLOW",
  "name": "MBUS Kanal 10 Durchfluss",
  "address": 11112,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_10_energie_11114",
  "synonym": "WMZ_10_ENR",
  "name": "MBUS Kanal 10 Energie",
  "address": 11114,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_11_vorlauftemperatur_11116",
  "synonym": "WMZ_11_TVL",
  "name": "MBUS Kanal 11 Vorlauftemperatur",
  "address": 11116,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_11_ruecklauftemperatur_11118",
  "synonym": "WMZ_11_TRL",
  "name": "MBUS Kanal 11 Rücklauftemperatur",
  "address": 11118,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_11_leistung_11120",
  "synonym": "WMZ_11_PWR",
  "name": "MBUS Kanal 11 Leistung",
  "address": 11120,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_11_durchfluss_11122",
  "synonym": "WMZ_11_FLOW",
  "name": "MBUS Kanal 11 Durchfluss",
  "address": 11122,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_11_energie_11124",
  "synonym": "WMZ_11_ENR",
  "name": "MBUS Kanal 11 Energie",
  "address": 11124,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_12_vorlauftemperatur_11126",
  "synonym": "WMZ_12_TVL",
  "name": "MBUS Kanal 12 Vorlauftemperatur",
  "address": 11126,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_12_ruecklauftemperatur_11128",
  "synonym": "WMZ_12_TRL",
  "name": "MBUS Kanal 12 Rücklauftemperatur",
  "address": 11128,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_12_leistung_11130",
  "synonym": "WMZ_12_PWR",
  "name": "MBUS Kanal 12 Leistung",
  "address": 11130,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_12_durchfluss_11132",
  "synonym": "WMZ_12_FLOW",
  "name": "MBUS Kanal 12 Durchfluss",
  "address": 11132,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_12_energie_11134",
  "synonym": "WMZ_12_ENR",
  "name": "MBUS Kanal 12 Energie",
  "address": 11134,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_13_vorlauftemperatur_11136",
  "synonym": "WMZ_13_TVL",
  "name": "MBUS Kanal 13 Vorlauftemperatur",
  "address": 11136,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_13_ruecklauftemperatur_11138",
  "synonym": "WMZ_13_TRL",
  "name": "MBUS Kanal 13 Rücklauftemperatur",
  "address": 11138,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_13_leistung_11140",
  "synonym": "WMZ_13_PWR",
  "name": "MBUS Kanal 13 Leistung",
  "address": 11140,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_13_durchfluss_11142",
  "synonym": "WMZ_13_FLOW",
  "name": "MBUS Kanal 13 Durchfluss",
  "address": 11142,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_13_energie_11144",
  "synonym": "WMZ_13_ENR",
  "name": "MBUS Kanal 13 Energie",
  "address": 11144,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_14_vorlauftemperatur_11146",
  "synonym": "WMZ_14_TVL",
  "name": "MBUS Kanal 14 Vorlauftemperatur",
  "address": 11146,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_14_ruecklauftemperatur_11148",
  "synonym": "WMZ_14_TRL",
  "name": "MBUS Kanal 14 Rücklauftemperatur",
  "address": 11148,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_14_leistung_11150",
  "synonym": "WMZ_14_PWR",
  "name": "MBUS Kanal 14 Leistung",
  "address": 11150,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_14_durchfluss_11152",
  "synonym": "WMZ_14_FLOW",
  "name": "MBUS Kanal 14 Durchfluss",
  "address": 11152,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_14_energie_11154",
  "synonym": "WMZ_14_ENR",
  "name": "MBUS Kanal 14 Energie",
  "address": 11154,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_15_vorlauftemperatur_11156",
  "synonym": "WMZ_15_TVL",
  "name": "MBUS Kanal 15 Vorlauftemperatur",
  "address": 11156,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_15_ruecklauftemperatur_11158",
  "synonym": "WMZ_15_TRL",
  "name": "MBUS Kanal 15 Rücklauftemperatur",
  "address": 11158,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_15_leistung_11160",
  "synonym": "WMZ_15_PWR",
  "name": "MBUS Kanal 15 Leistung",
  "address": 11160,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_15_durchfluss_11162",
  "synonym": "WMZ_15_FLOW",
  "name": "MBUS Kanal 15 Durchfluss",
  "address": 11162,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_15_energie_11164",
  "synonym": "WMZ_15_ENR",
  "name": "MBUS Kanal 15 Energie",
  "address": 11164,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_16_vorlauftemperatur_11166",
  "synonym": "WMZ_16_TVL",
  "name": "MBUS Kanal 16 Vorlauftemperatur",
  "address": 11166,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_16_ruecklauftemperatur_11168",
  "synonym": "WMZ_16_TRL",
  "name": "MBUS Kanal 16 Rücklauftemperatur",
  "address": 11168,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_16_leistung_11170",
  "synonym": "WMZ_16_PWR",
  "name": "MBUS Kanal 16 Leistung",
  "address": 11170,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_16_durchfluss_11172",
  "synonym": "WMZ_16_FLOW",
  "name": "MBUS Kanal 16 Durchfluss",
  "address": 11172,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_16_energie_11174",
  "synonym": "WMZ_16_ENR",
  "name": "MBUS Kanal 16 Energie",
  "address": 11174,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_17_vorlauftemperatur_11176",
  "synonym": "WMZ_17_TVL",
  "name": "MBUS Kanal 17 Vorlauftemperatur",
  "address": 11176,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_17_ruecklauftemperatur_11178",
  "synonym": "WMZ_17_TRL",
  "name": "MBUS Kanal 17 Rücklauftemperatur",
  "address": 11178,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_17_leistung_11180",
  "synonym": "WMZ_17_PWR",
  "name": "MBUS Kanal 17 Leistung",
  "address": 11180,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_17_durchfluss_11182",
  "synonym": "WMZ_17_FLOW",
  "name": "MBUS Kanal 17 Durchfluss",
  "address": 11182,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_17_energie_11184",
  "synonym": "WMZ_17_ENR",
  "name": "MBUS Kanal 17 Energie",
  "address": 11184,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_18_vorlauftemperatur_11186",
  "synonym": "WMZ_18_TVL",
  "name": "MBUS Kanal 18 Vorlauftemperatur",
  "address": 11186,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_18_ruecklauftemperatur_11188",
  "synonym": "WMZ_18_TRL",
  "name": "MBUS Kanal 18 Rücklauftemperatur",
  "address": 11188,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_18_leistung_11190",
  "synonym": "WMZ_18_PWR",
  "name": "MBUS Kanal 18 Leistung",
  "address": 11190,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_18_durchfluss_11192",
  "synonym": "WMZ_18_FLOW",
  "name": "MBUS Kanal 18 Durchfluss",
  "address": 11192,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_18_energie_11194",
  "synonym": "WMZ_18_ENR",
  "name": "MBUS Kanal 18 Energie",
  "address": 11194,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_19_vorlauftemperatur_11196",
  "synonym": "WMZ_19_TVL",
  "name": "MBUS Kanal 19 Vorlauftemperatur",
  "address": 11196,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_19_ruecklauftemperatur_11198",
  "synonym": "WMZ_19_TRL",
  "name": "MBUS Kanal 19 Rücklauftemperatur",
  "address": 11198,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_19_leistung_11200",
  "synonym": "WMZ_19_PWR",
  "name": "MBUS Kanal 19 Leistung",
  "address": 11200,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_19_durchfluss_11202",
  "synonym": "WMZ_19_FLOW",
  "name": "MBUS Kanal 19 Durchfluss",
  "address": 11202,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_19_energie_11204",
  "synonym": "WMZ_19_ENR",
  "name": "MBUS Kanal 19 Energie",
  "address": 11204,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_20_vorlauftemperatur_11206",
  "synonym": "WMZ_20_TVL",
  "name": "MBUS Kanal 20 Vorlauftemperatur",
  "address": 11206,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_20_ruecklauftemperatur_11208",
  "synonym": "WMZ_20_TRL",
  "name": "MBUS Kanal 20 Rücklauftemperatur",
  "address": 11208,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_20_leistung_11210",
  "synonym": "WMZ_20_PWR",
  "name": "MBUS Kanal 20 Leistung",
  "address": 11210,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_20_durchfluss_11212",
  "synonym": "WMZ_20_FLOW",
  "name": "MBUS Kanal 20 Durchfluss",
  "address": 11212,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_20_energie_11214",
  "synonym": "WMZ_20_ENR",
  "name": "MBUS Kanal 20 Energie",
  "address": 11214,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_21_vorlauftemperatur_11216",
  "synonym": "WMZ_21_TVL",
  "name": "MBUS Kanal 21 Vorlauftemperatur",
  "address": 11216,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_21_ruecklauftemperatur_11218",
  "synonym": "WMZ_21_TRL",
  "name": "MBUS Kanal 21 Rücklauftemperatur",
  "address": 11218,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_21_leistung_11220",
  "synonym": "WMZ_21_PWR",
  "name": "MBUS Kanal 21 Leistung",
  "address": 11220,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_21_durchfluss_11222",
  "synonym": "WMZ_21_FLOW",
  "name": "MBUS Kanal 21 Durchfluss",
  "address": 11222,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/h",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mbus_kanal_21_energie_11224",
  "synonym": "WMZ_21_ENR",
  "name": "MBUS Kanal 21 Energie",
  "address": 11224,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "waermemengenzaehler_vorlauftemperatur_11756",
  "synonym": "MWZ Vorl.",
  "name": "Wärmemengenzähler Vorlauftemperatur",
  "address": 11756,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "waermemengenzaehler_ruecklauftemperatur_11758",
  "synonym": "MWZ Rueckl.",
  "name": "Wärmemengenzähler Rücklauftemperatur",
  "address": 11758,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "waermemengenzaehler_durchfluss_11760",
  "synonym": "MWZ Durchf.",
  "name": "Wärmemengenzähler Durchfluss",
  "address": 11760,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "waermemengenzaehler_leistung_11762",
  "synonym": "MWZ Leist.",
  "name": "Wärmemengenzähler Leistung",
  "address": 11762,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "mbus_wmz",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "kaskade_solltemperatur_kessel_a_11558",
  "synonym": "KaskSollTmp_1",
  "name": "Kaskade Solltemperatur Kessel A",
  "address": 11558,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_solltemperatur_kessel_b_11560",
  "synonym": "KaskSollTmp_2",
  "name": "Kaskade Solltemperatur Kessel B",
  "address": 11560,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_solltemperatur_kessel_c_11562",
  "synonym": "KaskSollTmp_3",
  "name": "Kaskade Solltemperatur Kessel C",
  "address": 11562,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_solltemperatur_kessel_d_11564",
  "synonym": "KaskSollTmp_4",
  "name": "Kaskade Solltemperatur Kessel D",
  "address": 11564,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_temperatur_kessel_a_11570",
  "synonym": "KaskIstTmp_1",
  "name": "Kaskade Temperatur Kessel A",
  "address": 11570,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_temperatur_kessel_b_11572",
  "synonym": "KaskIstTmp_2",
  "name": "Kaskade Temperatur Kessel B",
  "address": 11572,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_temperatur_kessel_c_11574",
  "synonym": "KaskIstTmp_3",
  "name": "Kaskade Temperatur Kessel C",
  "address": 11574,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_temperatur_kessel_d_11576",
  "synonym": "KaskIstTmp_4",
  "name": "Kaskade Temperatur Kessel D",
  "address": 11576,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_min_kessel_a_11692",
  "synonym": "KaskLZLeisMin_1",
  "name": "Laufzeit Kaskade Leistung-Min Kessel A",
  "address": 11692,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_min_kessel_b_11694",
  "synonym": "KaskLZLeisMin_2",
  "name": "Laufzeit Kaskade Leistung-Min Kessel B",
  "address": 11694,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_min_kessel_c_11696",
  "synonym": "KaskLZLeisMin_3",
  "name": "Laufzeit Kaskade Leistung-Min Kessel C",
  "address": 11696,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_min_kessel_d_11698",
  "synonym": "KaskLZLeisMin_4",
  "name": "Laufzeit Kaskade Leistung-Min Kessel D",
  "address": 11698,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_max_kessel_a_11704",
  "synonym": "KaskLZLeisMax_1",
  "name": "Laufzeit Kaskade Leistung-Max Kessel A",
  "address": 11704,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_max_kessel_b_11706",
  "synonym": "KaskLZLeisMax_2",
  "name": "Laufzeit Kaskade Leistung-Max Kessel B",
  "address": 11706,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_max_kessel_c_11708",
  "synonym": "KaskLZLeisMax_3",
  "name": "Laufzeit Kaskade Leistung-Max Kessel C",
  "address": 11708,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_max_kessel_d_11710",
  "synonym": "KaskLZLeisMax_4",
  "name": "Laufzeit Kaskade Leistung-Max Kessel D",
  "address": 11710,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_max_kwk_11716",
  "synonym": "KaskLZLeisMax_KWK",
  "name": "Laufzeit Kaskade Leistung-Max KWK",
  "address": 11716,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "laufzeit_kaskade_leistung_max_fremdwaerme_11718",
  "synonym": "KaskLZLeisMax_FW",
  "name": "Laufzeit Kaskade Leistung-Max Fremdwärme",
  "address": 11718,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "kaskade_laufzeit_kessel_a_11720",
  "synonym": "Kask LZLeist_1",
  "name": "Kaskade Laufzeit Kessel A",
  "address": 11720,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "h",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_laufzeit_kessel_b_11722",
  "synonym": "Kask LZLeist_2",
  "name": "Kaskade Laufzeit Kessel B",
  "address": 11722,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "h",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_laufzeit_kessel_c_11724",
  "synonym": "Kask LZLeist_3",
  "name": "Kaskade Laufzeit Kessel C",
  "address": 11724,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "h",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_laufzeit_kessel_d_11726",
  "synonym": "Kask LZLeist_4",
  "name": "Kaskade Laufzeit Kessel D",
  "address": 11726,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "h",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_laufzeit_kwk_11732",
  "synonym": "Kask LZLeist_KWK",
  "name": "Kaskade Laufzeit KWK",
  "address": 11732,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "h",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_laufzeit_fremdwaerme_11734",
  "synonym": "Kask LZLeist_FW",
  "name": "Kaskade Laufzeit Fremdwärme",
  "address": 11734,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "h",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "differenzregler_waermequellentemperatur_10312",
  "synonym": "DReg Wq",
  "name": "Differenzregler Wärmequellentemperatur",
  "address": 10312,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_kreis_1_aktiv_11390",
  "synonym": "DReg K1",
  "name": "Differenzregler Kreis 1 aktiv",
  "address": 11390,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_kreis_2_aktiv_11392",
  "synonym": "DReg K2",
  "name": "Differenzregler Kreis 2 aktiv",
  "address": 11392,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_temperatur_kreis_1_11394",
  "synonym": "DiffReg TK1",
  "name": "Differenzregler Temperatur Kreis 1",
  "address": 11394,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_temperatur_kreis_2_11396",
  "synonym": "DiffReg TK2",
  "name": "Differenzregler Temperatur Kreis 2",
  "address": 11396,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_wmz_gesamtwert_11830",
  "synonym": "DReg WMZ_Ges",
  "name": "Differenzregler WMZ Gesamtwert",
  "address": 11830,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_wmz_tageswert_11832",
  "synonym": "DReg WMZ_Tag",
  "name": "Differenzregler WMZ Tageswert",
  "address": 11832,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_wmz_aktuell_11834",
  "synonym": "DReg WMZ_Moment",
  "name": "Differenzregler WMZ Aktuell",
  "address": 11834,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "fremdwaermeregler_waermequellentemperatur_10316",
  "synonym": "FwReg Wq",
  "name": "Fremdwärmeregler Wärmequellentemperatur",
  "address": 10316,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "fremdwaermeregler_kreis_1_aktiv_11398",
  "synonym": "FwReg K1",
  "name": "Fremdwärmeregler Kreis 1 aktiv 1",
  "address": 11398,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "fremdwaermeregler_kreis_1_aktiv_11400",
  "synonym": "FwReg TK1",
  "name": "Fremdwärmeregler Kreis 1 aktiv 2",
  "address": 11400,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "fremdwaermeregler_kreis_2_aktiv_11402",
  "synonym": "FwReg TK2",
  "name": "Fremdwärmeregler Kreis 2 aktiv",
  "address": 11402,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_waermequellentemperatur_11404",
  "synonym": "DiffR3TWq",
  "name": "Differenzregler PWM Wärmequellentemperatur",
  "address": 11404,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_kreis_1_aktiv_11406",
  "synonym": "DiffR3 K1",
  "name": "Differenzregler PWM Kreis 1 aktiv",
  "address": 11406,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_kreis_2_aktiv_11408",
  "synonym": "DiffR3 K2",
  "name": "Differenzregler PWM Kreis 2 aktiv",
  "address": 11408,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_temperatur_kreis_1_11410",
  "synonym": "DiffR3TDiff1",
  "name": "Differenzregler PWM Temperatur Kreis 1",
  "address": 11410,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_temperatur_kreis_2_11412",
  "synonym": "DiffR3TDiff2",
  "name": "Differenzregler PWM Temperatur Kreis 2",
  "address": 11412,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_p1_11414",
  "synonym": "DiffR3 P1",
  "name": "Differenzregler PWM P1",
  "address": 11414,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_p2_11416",
  "synonym": "DiffR3 P2",
  "name": "Differenzregler PWM P2",
  "address": 11416,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_p3_11418",
  "synonym": "DiffR3 P3",
  "name": "Differenzregler PWM P3",
  "address": 11418,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_wmz_gesamtwert_11420",
  "synonym": "DiffR3 WMZ_Ges",
  "name": "Differenzregler PWM WMZ Gesamtwert",
  "address": 11420,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_wmz_tageswert_11422",
  "synonym": "DiffR3 WMZ_Tag",
  "name": "Differenzregler PWM WMZ Tageswert",
  "address": 11422,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kWh",
  "device_class": "energy",
  "state_class": "total_increasing",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_wmz_aktuell_11424",
  "synonym": "DiffR3 WMZ_Moment",
  "name": "Differenzregler PWM WMZ Aktuell",
  "address": 11424,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_p1_can_value_11426",
  "synonym": "DiffR3 CAN1",
  "name": "Differenzregler PWM P1 CAN Value",
  "address": 11426,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_p2_can_value_11428",
  "synonym": "DiffR3 CAN2",
  "name": "Differenzregler PWM P2 CAN Value",
  "address": 11428,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pwm_p3_can_value_11430",
  "synonym": "DiffR3 CAN3",
  "name": "Differenzregler PWM P3 CAN Value",
  "address": 11430,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "fws_1_puffertemperatur_10320",
  "synonym": "FWS1 Puffertemp.",
  "name": "FWS 1 Puffertemperatur",
  "address": 10320,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_1_vorlauftemperatur_11990",
  "synonym": "FWS1 Wq",
  "name": "FWS 1 Vorlauftemperatur",
  "address": 11990,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_1_solltemperatur_10322",
  "synonym": "FWS1 Auslaufsoll",
  "name": "FWS 1 Solltemperatur",
  "address": 10322,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_1_isttemperatur_10324",
  "synonym": "FWS1 Auslaufist",
  "name": "FWS 1 Isttemperatur",
  "address": 10324,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_1_durchfluss_11350",
  "synonym": "FWS1 Durchfluss",
  "name": "FWS 1 Durchfluss",
  "address": 11350,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/min",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_1_leistung_11348",
  "synonym": "FWS1 Leistung",
  "name": "FWS 1 Leistung",
  "address": 11348,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_1_pumpenleistung_10326",
  "synonym": "FWS1 Pumpe",
  "name": "FWS 1 Pumpenleistung",
  "address": 10326,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_1_tagesmenge_12060",
  "synonym": "FWS1 Tagesm.",
  "name": "FWS 1 Tagesmenge",
  "address": 12060,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L",
  "device_class": "volume_storage",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_1_gesamtmenge_12068",
  "synonym": "FWS1 Gesamtm.",
  "name": "FWS 1 Gesamtmenge",
  "address": 12068,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L",
  "device_class": "volume_storage",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_puffertemperatur_13196",
  "synonym": "FWS2 Puffertemp.",
  "name": "FWS 2 Puffertemperatur",
  "address": 13196,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_vorlauftemperatur_11992",
  "synonym": "FWS2 Wq",
  "name": "FWS 2 Vorlauftemperatur",
  "address": 11992,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_solltemperatur_10332",
  "synonym": "FWS2 Auslaufsoll",
  "name": "FWS 2 Solltemperatur",
  "address": 10332,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_isttemperatur_10334",
  "synonym": "FWS2 Auslaufist",
  "name": "FWS 2 Isttemperatur",
  "address": 10334,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_durchfluss_11360",
  "synonym": "FWS2 Durchfluss",
  "name": "FWS 2 Durchfluss",
  "address": 11360,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/min",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_leistung_11358",
  "synonym": "FWS2 Leistung",
  "name": "FWS 2 Leistung",
  "address": 11358,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_pumpenleistung_10336",
  "synonym": "FWS2 Pumpe",
  "name": "FWS 2 Pumpenleistung",
  "address": 10336,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_tagesmenge_12062",
  "synonym": "FWS2 Tagesm.",
  "name": "FWS 2 Tagesmenge",
  "address": 12062,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L",
  "device_class": "volume_storage",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_2_gesamtmenge_12070",
  "synonym": "FWS2 Gesamtm.",
  "name": "FWS 2 Gesamtmenge",
  "address": 12070,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L",
  "device_class": "volume_storage",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_puffertemperatur_13198",
  "synonym": "FWS3 Puffertemp.",
  "name": "FWS 3 Puffertemperatur",
  "address": 13198,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_vorlauftemperatur_11994",
  "synonym": "FWS3 Wq",
  "name": "FWS 3 Vorlauftemperatur",
  "address": 11994,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_solltemperatur_10342",
  "synonym": "FWS3 Auslaufsoll",
  "name": "FWS 3 Solltemperatur",
  "address": 10342,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_isttemperatur_10344",
  "synonym": "FWS3 Auslaufist",
  "name": "FWS 3 Isttemperatur",
  "address": 10344,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_durchfluss_11370",
  "synonym": "FWS3 Durchfluss",
  "name": "FWS 3 Durchfluss",
  "address": 11370,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/min",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_leistung_11368",
  "synonym": "FWS3 Leistung",
  "name": "FWS 3 Leistung",
  "address": 11368,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_pumpenleistung_10346",
  "synonym": "FWS3 Pumpe",
  "name": "FWS 3 Pumpenleistung",
  "address": 10346,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_tagesmenge_12064",
  "synonym": "FWS3 Tagesm.",
  "name": "FWS 3 Tagesmenge",
  "address": 12064,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L",
  "device_class": "volume_storage",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_3_gesamtmenge_12072",
  "synonym": "FWS3 Gesamtm.",
  "name": "FWS 3 Gesamtmenge",
  "address": 12072,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L",
  "device_class": "volume_storage",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_puffertemperatur_13200",
  "synonym": "FWS4 Puffertemp.",
  "name": "FWS 4 Puffertemperatur",
  "address": 13200,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_vorlauftemperatur_11996",
  "synonym": "FWS4 Wq",
  "name": "FWS 4 Vorlauftemperatur",
  "address": 11996,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_solltemperatur_10352",
  "synonym": "FWS4 Auslaufsoll",
  "name": "FWS 4 Solltemperatur",
  "address": 10352,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_isttemperatur_10354",
  "synonym": "FWS4 Auslaufist",
  "name": "FWS 4 Isttemperatur",
  "address": 10354,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_durchfluss_11380",
  "synonym": "FWS4 Durchfluss",
  "name": "FWS 4 Durchfluss",
  "address": 11380,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L/min",
  "device_class": "volume_flow_rate",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_leistung_11378",
  "synonym": "FWS4 Leistung",
  "name": "FWS 4 Leistung",
  "address": 11378,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kW",
  "device_class": "power",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_pumpenleistung_10356",
  "synonym": "FWS4 Pumpe",
  "name": "FWS 4 Pumpenleistung",
  "address": 10356,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_tagesmenge_12066",
  "synonym": "FWS4 Tagesm.",
  "name": "FWS 4 Tagesmenge",
  "address": 12066,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L",
  "device_class": "volume_storage",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_4_gesamtmenge_12074",
  "synonym": "FWS4 Gesamtm.",
  "name": "FWS 4 Gesamtmenge",
  "address": 12074,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "L",
  "device_class": "volume_storage",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fws_kaskade_leistung_11388",
  "synonym": "FWS PWR KASK",
  "name": "FWS Kaskade Leistung",
  "address": 11388,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "zustand_smart_kessel_11864",
  "synonym": "SMART ZK",
  "name": "Zustand Smart Kessel",
  "address": 11864,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "anforderung_smart_kessel_11866",
  "synonym": "SMART ANF",
  "name": "Anforderung Smart Kessel",
  "address": 11866,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "flags_smart_kessel_11868",
  "synonym": "SMART Flags",
  "name": "Flags Smart Kessel",
  "address": 11868,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "smart_kessel_gesperrt_11870",
  "synonym": "SMART Pk Lock",
  "name": "Smart Kessel gesperrt",
  "address": 11870,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "position_umschalteinheit_11524",
  "synonym": "UsePos",
  "name": "Position Umschalteinheit",
  "address": 11524,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "umschalteinheit",
  "gate": "D1a",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "sollposition_motor_umschalteinheit_11526",
  "synonym": "UseMotSoll",
  "name": "Sollposition Motor Umschalteinheit",
  "address": 11526,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mm",
  "device_class": "distance",
  "state_class": "measurement",
  "writable": false,
  "category": "umschalteinheit",
  "gate": "D1a",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "position_motor_umschalteinheit_11522",
  "synonym": "UseMotIst",
  "name": "Position Motor Umschalteinheit",
  "address": 11522,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mm",
  "device_class": "distance",
  "state_class": "measurement",
  "writable": false,
  "category": "umschalteinheit",
  "gate": "D1a",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "sollposition_aup_11582",
  "synonym": "AUPSoll",
  "name": "Sollposition AUP",
  "address": 11582,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mm",
  "device_class": "distance",
  "state_class": "measurement",
  "writable": false,
  "category": "umschalteinheit",
  "gate": "D1a",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "position_aup_11584",
  "synonym": "AUPIst",
  "name": "Position AUP",
  "address": 11584,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mm",
  "device_class": "distance",
  "state_class": "measurement",
  "writable": false,
  "category": "umschalteinheit",
  "gate": "D1a",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "stromaufnahme_aup_11586",
  "synonym": "AUPStrom",
  "name": "Stromaufnahme AUP",
  "address": 11586,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "mA",
  "device_class": "current",
  "state_class": "measurement",
  "writable": false,
  "category": "umschalteinheit",
  "gate": "D1a",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zusatzpuffer_temperatur_oben_hkm1_13178",
  "synonym": "TPO_ZusPuf1",
  "name": "Zusatzpuffer-Temperatur oben (HKM1)",
  "address": 13178,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zusatzpuffer_temperatur_mitte_hkm1_13180",
  "synonym": "TPM_ZusPuf1",
  "name": "Zusatzpuffer-Temperatur Mitte (HKM1)",
  "address": 13180,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zusatzpuffer_temperatur_unten_hkm1_13182",
  "synonym": "TPU_ZusPuf1",
  "name": "Zusatzpuffer-Temperatur unten (HKM1)",
  "address": 13182,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "pufferfuellgrad_zusatzpuffer_hkm1_13192",
  "synonym": "Pfg_ZusPuf1",
  "name": "Pufferfüllgrad Zusatzpuffer (HKM1)",
  "address": 13192,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "pufferpumpe_zusatzpuffer_hkm1_13210",
  "synonym": "Pumpe_ZusPuf1",
  "name": "Pufferpumpe Zusatzpuffer (HKM1)",
  "address": 13210,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_oben_zusatzpuffer_hkm1_13212",
  "synonym": "ZusPuf1_soll oben",
  "name": "Solltemperatur oben Zusatzpuffer (HKM1)",
  "address": 13212,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_unten_zusatzpuffer_hkm1_13214",
  "synonym": "ZusPuf1_soll unten",
  "name": "Solltemperatur unten Zusatzpuffer (HKM1)",
  "address": 13214,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zustand_zusatzpuffer_hkm1_13216",
  "synonym": "ZusPuf1 Zustand",
  "name": "Zustand Zusatzpuffer (HKM1)",
  "address": 13216,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Restwärme",
   "2": "Ein",
   "3": "Laden",
   "4": "Handbetrieb",
   "5": "Rauchfangkehrer"
  }
 },
 {
  "key": "hoechste_anforderung_zusatzpuffer_hkm1_13250",
  "synonym": "Max Anf ZusPuf1",
  "name": "höchste Anforderung Zusatzpuffer HKM1",
  "address": 13250,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zusatzpuffer_temperatur_oben_hkm2_13184",
  "synonym": "TPO_ZusPuf2",
  "name": "Zusatzpuffer-Temperatur oben (HKM2)",
  "address": 13184,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zusatzpuffer_temperatur_mitte_hkm2_13186",
  "synonym": "TPM_ZusPuf2",
  "name": "Zusatzpuffer-Temperatur Mitte (HKM2)",
  "address": 13186,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zusatzpuffer_temperatur_unten_hkm2_13188",
  "synonym": "TPU_ZusPuf2",
  "name": "Zusatzpuffer-Temperatur unten (HKM2)",
  "address": 13188,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "pufferfuellgrad_zusatzpuffer_hkm2_13194",
  "synonym": "Pfg_ZusPuf2",
  "name": "Pufferfüllgrad Zusatzpuffer (HKM2)",
  "address": 13194,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "%",
  "device_class": null,
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "pufferpumpe_zusatzpuffer_hkm2_13218",
  "synonym": "Pumpe_ZusPuf2",
  "name": "Pufferpumpe Zusatzpuffer (HKM2)",
  "address": 13218,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_oben_zusatzpuffer_hkm2_13220",
  "synonym": "ZusPuf2_soll oben",
  "name": "Solltemperatur oben Zusatzpuffer (HKM2)",
  "address": 13220,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "solltemperatur_unten_zusatzpuffer_hkm2_13222",
  "synonym": "ZusPuf2_soll unten",
  "name": "Solltemperatur unten Zusatzpuffer (HKM2)",
  "address": 13222,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "zustand_zusatzpuffer_hkm2_13224",
  "synonym": "ZusPuf2 Zustand",
  "name": "Zustand Zusatzpuffer (HKM2)",
  "address": 13224,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Restwärme",
   "2": "Ein",
   "3": "Laden",
   "4": "Handbetrieb",
   "5": "Rauchfangkehrer"
  }
 },
 {
  "key": "hoechste_anforderung_zusatzpuffer_hkm2_13252",
  "synonym": "Max Anf ZusPuf2",
  "name": "höchste Anforderung Zusatzpuffer HKM2",
  "address": 13252,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false
 },
 {
  "key": "ecleaner_hochspannung_soll_13244",
  "synonym": "eCleaner U-HVs",
  "name": "eCleaner Hochspannung Soll",
  "address": 13244,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "kV",
  "device_class": "voltage",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "wasserdrucksensor_11686",
  "synonym": "Wasserdruck",
  "name": "Wasserdrucksensor",
  "address": 11686,
  "type": "DAQ-ANA",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 0.1,
  "unit": "bar",
  "device_class": "pressure",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "stoerung_16036",
  "synonym": "Störung",
  "name": "Störung",
  "address": 16036,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "sicherheitstemperaturbegrenzer_16072",
  "synonym": "Stb",
  "name": "Sicherheitstemperaturbegrenzer",
  "address": 16072,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "fuellstand_pellets_16093",
  "synonym": "Fuellstand",
  "name": "Füllstand Pellets",
  "address": 16093,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "pumpe_ruecklauf_puffer_16024",
  "synonym": "RLP/PuffP",
  "name": "Pumpe Rücklauf/Puffer",
  "address": 16024,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true
 },
 {
  "key": "ruecklaufmischer_auf_16096",
  "synonym": "RLm_auf",
  "name": "Rücklaufmischer Auf",
  "address": 16096,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "ruecklaufmischer_zu_16097",
  "synonym": "RLm_zu",
  "name": "Rücklaufmischer Zu",
  "address": 16097,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "aktivitaet_am_kessel_16069",
  "synonym": "WS freig.",
  "name": "Aktivität am Kessel",
  "address": 16069,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "aktiver_servicecode_mastercode_16070",
  "synonym": "Akt. Code",
  "name": "Aktiver Servicecode/Mastercode",
  "address": 16070,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "freigabe_fremdwaerme_16054",
  "synonym": "FW Freig.",
  "name": "Freigabe Fremdwärme",
  "address": 16054,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "pumpe_geregelte_fernleitung_1_16059",
  "synonym": "gFlP",
  "name": "Pumpe geregelte Fernleitung 1",
  "address": 16059,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mischer_auf_geregelte_fernleitung_1_16060",
  "synonym": "gFlM auf",
  "name": "Mischer Auf geregelte Fernleitung 1",
  "address": 16060,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mischer_zu_geregelte_fernleitung_1_16061",
  "synonym": "gFlM zu",
  "name": "Mischer Zu geregelte Fernleitung 1",
  "address": 16061,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "pumpe_geregelte_fernleitung_2_16190",
  "synonym": "gFl2P",
  "name": "Pumpe geregelte Fernleitung 2",
  "address": 16190,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mischer_auf_geregelte_fernleitung_2_16191",
  "synonym": "gFl2M auf",
  "name": "Mischer Auf geregelte Fernleitung 2",
  "address": 16191,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "mischer_zu_geregelte_fernleitung_2_16192",
  "synonym": "gFl2M zu",
  "name": "Mischer Zu geregelte Fernleitung 2",
  "address": 16192,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "heizung_lambdasonde_16078",
  "synonym": "L Heiz.",
  "name": "Heizung Lambdasonde",
  "address": 16078,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "heizung_zuendung_16079",
  "synonym": "Z Heiz.",
  "name": "Heizung Zündung",
  "address": 16079,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "geblaese_zuendung_16080",
  "synonym": "Z Geb.",
  "name": "Gebläse Zündung",
  "address": 16080,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "ascheaustragung_aktiv_16081",
  "synonym": "AA Run",
  "name": "Ascheaustragung aktiv",
  "address": 16081,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "richtung_ascheaustragung_16082",
  "synonym": "AA Dir",
  "name": "Richtung Ascheaustragung",
  "address": 16082,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "einschubschnecke_aktiv_16084",
  "synonym": "ES Run",
  "name": "Einschubschnecke aktiv",
  "address": 16084,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "richtung_einschubschnecke_16085",
  "synonym": "ES Dir",
  "name": "Richtung Einschubschnecke",
  "address": 16085,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "raumaustragung_sauger_aktiv_16077",
  "synonym": "AS Saug",
  "name": "Raumaustragung Sauger aktiv",
  "address": 16077,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "raumaustragung_aktiv_16086",
  "synonym": "AS RA Run",
  "name": "Raumaustragung aktiv",
  "address": 16086,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "richtung_raumaustragung_16087",
  "synonym": "AS RA Dir",
  "name": "Richtung Raumaustragung",
  "address": 16087,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "reinigung_freigegeben_16188",
  "synonym": "Rein En",
  "name": "Reinigung freigegeben",
  "address": 16188,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "reinigung_aktiv_16189",
  "synonym": "Rein Run",
  "name": "Reinigung aktiv",
  "address": 16189,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "reinigung_in_endlage_16161",
  "synonym": "Es Rein Endl",
  "name": "Reinigung in Endlage",
  "address": 16161,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "anforderung_fuellen_16164",
  "synonym": "sAS Anf Füll",
  "name": "Anforderung Füllen",
  "address": 16164,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "pumpe_heizkreis_a_16028",
  "synonym": "HKPA",
  "name": "Pumpe Heizkreis A",
  "address": 16028,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_auf_heizkreis_a_16008",
  "synonym": "MAA",
  "name": "Mischer Auf Heizkreis A",
  "address": 16008,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_zu_heizkreis_a_16009",
  "synonym": "MAZ",
  "name": "Mischer Zu Heizkreis A",
  "address": 16009,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_heizkreis_1_16029",
  "synonym": "HKP1",
  "name": "Pumpe Heizkreis 1",
  "address": 16029,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_auf_heizkreis_1_16010",
  "synonym": "M1A",
  "name": "Mischer Auf Heizkreis 1",
  "address": 16010,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_zu_heizkreis_1_16011",
  "synonym": "M1Z",
  "name": "Mischer Zu Heizkreis 1",
  "address": 16011,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_heizkreis_2_16030",
  "synonym": "HKP2",
  "name": "Pumpe Heizkreis 2",
  "address": 16030,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_auf_heizkreis_2_16012",
  "synonym": "M2A",
  "name": "Mischer Auf Heizkreis 2",
  "address": 16012,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_zu_heizkreis_2_16013",
  "synonym": "M2Z",
  "name": "Mischer Zu Heizkreis 2",
  "address": 16013,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_heizkreis_3_16031",
  "synonym": "HKP3",
  "name": "Pumpe Heizkreis 3",
  "address": 16031,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_auf_heizkreis_3_16014",
  "synonym": "M3A",
  "name": "Mischer Auf Heizkreis 3",
  "address": 16014,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_zu_heizkreis_3_16015",
  "synonym": "M3Z",
  "name": "Mischer Zu Heizkreis 3",
  "address": 16015,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_heizkreis_4_16032",
  "synonym": "HKP4",
  "name": "Pumpe Heizkreis 4",
  "address": 16032,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_auf_heizkreis_4_16016",
  "synonym": "M4A",
  "name": "Mischer Auf Heizkreis 4",
  "address": 16016,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_zu_heizkreis_4_16017",
  "synonym": "M4Z",
  "name": "Mischer Zu Heizkreis 4",
  "address": 16017,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_heizkreis_5_16033",
  "synonym": "HKP5",
  "name": "Pumpe Heizkreis 5",
  "address": 16033,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_auf_heizkreis_5_16018",
  "synonym": "M5A",
  "name": "Mischer Auf Heizkreis 5",
  "address": 16018,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_zu_heizkreis_5_16019",
  "synonym": "M5Z",
  "name": "Mischer Zu Heizkreis 5",
  "address": 16019,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_heizkreis_6_16034",
  "synonym": "HKP6",
  "name": "Pumpe Heizkreis 6",
  "address": 16034,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_auf_heizkreis_6_16020",
  "synonym": "M6A",
  "name": "Mischer Auf Heizkreis 6",
  "address": 16020,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_zu_heizkreis_6_16021",
  "synonym": "M6Z",
  "name": "Mischer Zu Heizkreis 6",
  "address": 16021,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_heizkreis_b_16035",
  "synonym": "HKPB",
  "name": "Pumpe Heizkreis B",
  "address": 16035,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_auf_heizkreis_b_16022",
  "synonym": "MBA",
  "name": "Mischer Auf Heizkreis B",
  "address": 16022,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "mischer_zu_heizkreis_b_16023",
  "synonym": "MBZ",
  "name": "Mischer Zu Heizkreis B",
  "address": 16023,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_boiler_a_16002",
  "synonym": "BPA",
  "name": "Pumpe Boiler A",
  "address": 16002,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "pumpe_boiler_1_16003",
  "synonym": "BP1",
  "name": "Pumpe Boiler 1",
  "address": 16003,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "pumpe_boiler_2_16004",
  "synonym": "BP2",
  "name": "Pumpe Boiler 2",
  "address": 16004,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "pumpe_boiler_3_16005",
  "synonym": "BP3",
  "name": "Pumpe Boiler 3",
  "address": 16005,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "pumpe_boiler_b_16006",
  "synonym": "BPB",
  "name": "Pumpe Boiler B",
  "address": 16006,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zirkulationspumpe_boiler_a_16049",
  "synonym": "BZPA",
  "name": "Zirkulationspumpe Boiler A",
  "address": 16049,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zirkulationspumpe_boiler_1_16050",
  "synonym": "BZP1",
  "name": "Zirkulationspumpe Boiler 1",
  "address": 16050,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zirkulationspumpe_boiler_2_16051",
  "synonym": "BZP2",
  "name": "Zirkulationspumpe Boiler 2",
  "address": 16051,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zirkulationspumpe_boiler_3_16052",
  "synonym": "BZP3",
  "name": "Zirkulationspumpe Boiler 3",
  "address": 16052,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "zirkulationspumpe_boiler_b_16053",
  "synonym": "BZPB",
  "name": "Zirkulationspumpe Boiler B",
  "address": 16053,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "sicherheitsschalter_aschebox_16098",
  "synonym": "Aschebox",
  "name": "Sicherheitsschalter Aschebox",
  "address": 16098,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "netztrafo_aktiv_16165",
  "synonym": "Netztrafo",
  "name": "Netztrafo aktiv",
  "address": 16165,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "netzrelais_aktiv_16166",
  "synonym": "Netzrelais",
  "name": "Netzrelais aktiv",
  "address": 16166,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "sicherheitsschalter_lager_16101",
  "synonym": "Lagerraum",
  "name": "Sicherheitsschalter Lager",
  "address": 16101,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "pumpe_fernleitung_1_16107",
  "synonym": "FLP",
  "name": "Pumpe Fernleitung 1",
  "address": 16107,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fernleitung",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "abgastemperaturwaechter_16113",
  "synonym": "ATW",
  "name": "Abgastemperaturwächter",
  "address": 16113,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "entaschung_gesperrt_16112",
  "synonym": "Entasch gesp.",
  "name": "Entaschung gesperrt",
  "address": 16112,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "heizkreisventil_16055",
  "synonym": "HKV",
  "name": "Heizkreisventil",
  "address": 16055,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "spuelung_aktiv_nano_pk_plus_16167",
  "synonym": "Spülung Aktiv",
  "name": "Spülung aktiv Nano-PK Plus",
  "address": 16167,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true
 },
 {
  "key": "externer_heizkreis_vorhanden_16540",
  "synonym": "ExtHK vorh",
  "name": "Externer Heizkreis vorhanden",
  "address": 16540,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "externer_heizkreis_2_vorhanden_16542",
  "synonym": "ExtHK_2 vorh",
  "name": "Externer Heizkreis 2 vorhanden",
  "address": 16542,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "externer_heizkreis_3_vorhanden_16543",
  "synonym": "ExtHK_3 vorh",
  "name": "Externer Heizkreis 3 vorhanden",
  "address": 16543,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "anforderung_externer_heizkreis_15999",
  "synonym": "ExtHK Anf",
  "name": "Anforderung externer Heizkreis",
  "address": 15999,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "anforderung_externer_heizkreis_2_16001",
  "synonym": "ExtHK_2 Anf",
  "name": "Anforderung externer Heizkreis 2",
  "address": 16001,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "anforderung_externer_heizkreis_3_16115",
  "synonym": "ExtHK_3 Anf",
  "name": "Anforderung externer Heizkreis 3",
  "address": 16115,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_externer_heizkreis_1_16025",
  "synonym": "ExtHK Pumpe",
  "name": "Pumpe externer Heizkreis 1",
  "address": 16025,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_externer_heizkreis_2_16027",
  "synonym": "ExtHK_2 Pumpe",
  "name": "Pumpe externer Heizkreis 2",
  "address": 16027,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "pumpe_externer_heizkreis_3_16106",
  "synonym": "ExtHK_3 Pumpe",
  "name": "Pumpe externer Heizkreis 3",
  "address": 16106,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "kaskade_minimale_leistung_kessel_a_16120",
  "synonym": "KASK1 MinLeist",
  "name": "Kaskade minimale Leistung Kessel A",
  "address": 16120,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_minimale_leistung_kessel_b_16121",
  "synonym": "KASK2 MinLeist",
  "name": "Kaskade minimale Leistung Kessel B",
  "address": 16121,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_minimale_leistung_kessel_c_16122",
  "synonym": "KASK3 MinLeist",
  "name": "Kaskade minimale Leistung Kessel C",
  "address": 16122,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_minimale_leistung_kessel_d_16123",
  "synonym": "KASK4 MinLeist",
  "name": "Kaskade minimale Leistung Kessel D",
  "address": 16123,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_maximale_leistung_kessel_a_16126",
  "synonym": "KASK1 MaxLeist",
  "name": "Kaskade maximale Leistung Kessel A",
  "address": 16126,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_maximale_leistung_kessel_b_16127",
  "synonym": "KASK2 MaxLeist",
  "name": "Kaskade maximale Leistung Kessel B",
  "address": 16127,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_maximale_leistung_kessel_c_16128",
  "synonym": "KASK3 MaxLeist",
  "name": "Kaskade maximale Leistung Kessel C",
  "address": 16128,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_maximale_leistung_kessel_d_16129",
  "synonym": "KASK4 MaxLeist",
  "name": "Kaskade maximale Leistung Kessel D",
  "address": 16129,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kessel_a_aktiv_16132",
  "synonym": "KASK1 Run",
  "name": "Kaskade Kessel A aktiv",
  "address": 16132,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kessel_b_aktiv_16133",
  "synonym": "KASK2 Run",
  "name": "Kaskade Kessel B aktiv",
  "address": 16133,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kessel_c_aktiv_16134",
  "synonym": "KASK3 Run",
  "name": "Kaskade Kessel C aktiv",
  "address": 16134,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kessel_d_aktiv_16135",
  "synonym": "KASK4 Run",
  "name": "Kaskade Kessel D aktiv",
  "address": 16135,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kessel_a_startbereit_16138",
  "synonym": "KASK1 OK",
  "name": "Kaskade Kessel A Startbereit",
  "address": 16138,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kessel_b_startbereit_16139",
  "synonym": "KASK2 OK",
  "name": "Kaskade Kessel B Startbereit",
  "address": 16139,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kessel_c_startbereit_16140",
  "synonym": "KASK3 OK",
  "name": "Kaskade Kessel C Startbereit",
  "address": 16140,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kessel_d_startbereit_16141",
  "synonym": "KASK4 OK",
  "name": "Kaskade Kessel D Startbereit",
  "address": 16141,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kwk_out_16168",
  "synonym": "Kask KWK Out",
  "name": "Kaskade KWK Out",
  "address": 16168,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "ausgang_oelkessel_16157",
  "synonym": "Kask FW Out",
  "name": "Ausgang Ölkessel",
  "address": 16157,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_kwk_ok_16162",
  "synonym": "KASK KWK OK",
  "name": "Kaskade KWK ok",
  "address": 16162,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "kaskade_fw_ok_16163",
  "synonym": "KASK FW OK",
  "name": "Kaskade FW ok",
  "address": 16163,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pumpe_2_16037",
  "synonym": "DReg P2",
  "name": "Differenzregler Pumpe 2",
  "address": 16037,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_pumpe_3_16038",
  "synonym": "DReg P3",
  "name": "Differenzregler Pumpe 3",
  "address": 16038,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_mischer_ventil_auf_16039",
  "synonym": "DReg Mi auf",
  "name": "Differenzregler Mischer/Ventil Auf",
  "address": 16039,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_mischer_zu_16040",
  "synonym": "DReg Mi zu",
  "name": "Differenzregler Mischer Zu",
  "address": 16040,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "fremdwaermeregler_pumpe_2_16041",
  "synonym": "DReg2 P2",
  "name": "Fremdwärmeregler Pumpe 2",
  "address": 16041,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "fremdwaermeregler_mischer_ventil_auf_16043",
  "synonym": "DReg2 Mi auf",
  "name": "Fremdwärmeregler Mischer/Ventil Auf",
  "address": 16043,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "fremdwaermeregler_mischer_zu_16044",
  "synonym": "DReg2 Mi zu",
  "name": "Fremdwärmeregler Mischer Zu",
  "address": 16044,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "fremdwaerme",
  "gate": "C9",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "differenzregler_3_pumpe_2_16045",
  "synonym": "DReg3 P2",
  "name": "Differenzregler 3 Pumpe 2",
  "address": 16045,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_3_pumpe_3_16046",
  "synonym": "DReg3 P3",
  "name": "Differenzregler 3 Pumpe 3",
  "address": 16046,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_3_mischer_ventil_auf_16047",
  "synonym": "DReg3 Mi auf",
  "name": "Differenzregler 3 Mischer/Ventil Auf",
  "address": 16047,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "differenzregler_3_mischer_zu_16048",
  "synonym": "DReg3 Mi zu",
  "name": "Differenzregler 3 Mischer Zu",
  "address": 16048,
  "type": "DAQ-DIG",
  "platform": "binary_sensor",
  "count": 1,
  "encoding": "bool",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "differenzregler",
  "gate": "G1",
  "gate_values": [
   1,
   2,
   3
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_modus_19999",
  "synonym": "PR010",
  "name": "Heizkreis A Modus",
  "address": 19999,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Auto",
   "2": "Absenken",
   "3": "Heizen",
   "4": "1x Heizen",
   "5": "Kühlen"
  }
 },
 {
  "key": "heizkreis_1_modus_20000",
  "synonym": "PR011",
  "name": "Heizkreis 1 Modus",
  "address": 20000,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Auto",
   "2": "Absenken",
   "3": "Heizen",
   "4": "1x Heizen",
   "5": "Kühlen"
  }
 },
 {
  "key": "heizkreis_2_modus_20001",
  "synonym": "PR012",
  "name": "Heizkreis 2 Modus",
  "address": 20001,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Auto",
   "2": "Absenken",
   "3": "Heizen",
   "4": "1x Heizen",
   "5": "Kühlen"
  }
 },
 {
  "key": "heizkreis_3_modus_20002",
  "synonym": "PR013",
  "name": "Heizkreis 3 Modus",
  "address": 20002,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Auto",
   "2": "Absenken",
   "3": "Heizen",
   "4": "1x Heizen",
   "5": "Kühlen"
  }
 },
 {
  "key": "heizkreis_4_modus_20003",
  "synonym": "PR014",
  "name": "Heizkreis 4 Modus",
  "address": 20003,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Auto",
   "2": "Absenken",
   "3": "Heizen",
   "4": "1x Heizen",
   "5": "Kühlen"
  }
 },
 {
  "key": "heizkreis_5_modus_20004",
  "synonym": "PR015",
  "name": "Heizkreis 5 Modus",
  "address": 20004,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Auto",
   "2": "Absenken",
   "3": "Heizen",
   "4": "1x Heizen",
   "5": "Kühlen"
  }
 },
 {
  "key": "heizkreis_6_modus_20005",
  "synonym": "PR016",
  "name": "Heizkreis 6 Modus",
  "address": 20005,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Auto",
   "2": "Absenken",
   "3": "Heizen",
   "4": "1x Heizen",
   "5": "Kühlen"
  }
 },
 {
  "key": "heizkreis_b_modus_20006",
  "synonym": "PR017",
  "name": "Heizkreis B Modus",
  "address": 20006,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Auto",
   "2": "Absenken",
   "3": "Heizen",
   "4": "1x Heizen",
   "5": "Kühlen"
  }
 },
 {
  "key": "auswahl_wochenprogramm_knx_20007",
  "synonym": "PR030",
  "name": "Auswahl Wochenprogramm KNX",
  "address": 20007,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "knx",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "0",
   "1": "1",
   "2": "2",
   "3": "3",
   "4": "4",
   "5": "5",
   "6": "6"
  }
 },
 {
  "key": "zentralpuffer_ladung_starten_20929",
  "synonym": "PR040",
  "name": "Zentralpuffer Ladung starten",
  "address": 20929,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "zentralpuffer",
  "gate": "C2",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": true,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "boiler_a_ladung_starten_20930",
  "synonym": "PR041",
  "name": "Boiler A Ladung starten",
  "address": 20930,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "boiler_1_ladung_starten_20931",
  "synonym": "PR042",
  "name": "Boiler 1 Ladung starten",
  "address": 20931,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "boiler_2_ladung_starten_20932",
  "synonym": "PR043",
  "name": "Boiler 2 Ladung starten",
  "address": 20932,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "boiler_3_ladung_starten_20933",
  "synonym": "PR044",
  "name": "Boiler 3 Ladung starten",
  "address": 20933,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "boiler_b_ladung_starten_20934",
  "synonym": "PR045",
  "name": "Boiler B Ladung starten",
  "address": 20934,
  "type": "WAHL",
  "platform": "select",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": true,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "zusatzpuffer_hkm1_ladung_starten_23981",
  "synonym": "PR051",
  "name": "Zusatzpuffer HKM1 Ladung starten",
  "address": 23981,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "zusatzpuffer_hkm1",
  "gate": "C30",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "zusatzpuffer_hkm2_ladung_starten_23982",
  "synonym": "PR052",
  "name": "Zusatzpuffer HKM2 Ladung starten",
  "address": 23982,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "zusatzpuffer_hkm2",
  "gate": "C40",
  "gate_values": [
   1,
   2,
   3,
   4,
   5
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "boiler_1_tagesuhr_mo_so_20099",
  "synonym": "1",
  "name": "Boiler 1 Tagesuhr Mo-So",
  "address": 20099,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_1_wochenuhr_20103",
  "synonym": "1a",
  "name": "Boiler 1 Wochenuhr 1",
  "address": 20103,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_1_wochenuhr_20108",
  "synonym": "1b",
  "name": "Boiler 1 Wochenuhr 2",
  "address": 20108,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_1_wochenuhr_20113",
  "synonym": "1c",
  "name": "Boiler 1 Wochenuhr 3",
  "address": 20113,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_1_wochenuhr_20118",
  "synonym": "1d",
  "name": "Boiler 1 Wochenuhr 4",
  "address": 20118,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_1_wochenuhr_20123",
  "synonym": "1e",
  "name": "Boiler 1 Wochenuhr 5",
  "address": 20123,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_1_wochenuhr_20128",
  "synonym": "1f",
  "name": "Boiler 1 Wochenuhr 6",
  "address": 20128,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_1_wochenuhr_20133",
  "synonym": "1g",
  "name": "Boiler 1 Wochenuhr 7",
  "address": 20133,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_1_solltemperatur_20138",
  "synonym": "2",
  "name": "Boiler 1 Solltemperatur",
  "address": 20138,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "min": 10,
  "max": 84,
  "step": 1
 },
 {
  "key": "boiler_1_zirkulationspumpe_20139",
  "synonym": "2a",
  "name": "Boiler 1 Zirkulationspumpe 1",
  "address": 20139,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_1",
  "gate": "B1",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_tagesuhr_mo_so_20143",
  "synonym": "3",
  "name": "Heizkreis 1 Tagesuhr Mo-So",
  "address": 20143,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_wochenuhr_20147",
  "synonym": "3a",
  "name": "Heizkreis 1 Wochenuhr 1",
  "address": 20147,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_wochenuhr_20152",
  "synonym": "3b",
  "name": "Heizkreis 1 Wochenuhr 2",
  "address": 20152,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_wochenuhr_20157",
  "synonym": "3c",
  "name": "Heizkreis 1 Wochenuhr 3",
  "address": 20157,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_wochenuhr_20162",
  "synonym": "3d",
  "name": "Heizkreis 1 Wochenuhr 4",
  "address": 20162,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_wochenuhr_20167",
  "synonym": "3e",
  "name": "Heizkreis 1 Wochenuhr 5",
  "address": 20167,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_wochenuhr_20172",
  "synonym": "3f",
  "name": "Heizkreis 1 Wochenuhr 6",
  "address": 20172,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_wochenuhr_20177",
  "synonym": "3g",
  "name": "Heizkreis 1 Wochenuhr 7",
  "address": 20177,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_tages_raumtemperatur_20182",
  "synonym": "4",
  "name": "Heizkreis 1 Tages-Raumtemperatur",
  "address": 20182,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 14,
  "max": 26,
  "step": 0.5
 },
 {
  "key": "heizkreis_1_absenk_raumtemperatur_20184",
  "synonym": "5",
  "name": "Heizkreis 1 Absenk-Raumtemperatur",
  "address": 20184,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 8,
  "max": 24,
  "step": 0.5
 },
 {
  "key": "heizkreis_2_tagesuhr_mo_so_20186",
  "synonym": "6",
  "name": "Heizkreis 2 Tagesuhr Mo-So",
  "address": 20186,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_wochenuhr_20190",
  "synonym": "6a",
  "name": "Heizkreis 2 Wochenuhr 1",
  "address": 20190,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_wochenuhr_20195",
  "synonym": "6b",
  "name": "Heizkreis 2 Wochenuhr 2",
  "address": 20195,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_wochenuhr_20200",
  "synonym": "6c",
  "name": "Heizkreis 2 Wochenuhr 3",
  "address": 20200,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_wochenuhr_20205",
  "synonym": "6d",
  "name": "Heizkreis 2 Wochenuhr 4",
  "address": 20205,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_wochenuhr_20210",
  "synonym": "6e",
  "name": "Heizkreis 2 Wochenuhr 5",
  "address": 20210,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_wochenuhr_20215",
  "synonym": "6f",
  "name": "Heizkreis 2 Wochenuhr 6",
  "address": 20215,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_wochenuhr_20220",
  "synonym": "6g",
  "name": "Heizkreis 2 Wochenuhr 7",
  "address": 20220,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_tages_raumtemperatur_20225",
  "synonym": "7",
  "name": "Heizkreis 2 Tages-Raumtemperatur",
  "address": 20225,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 14,
  "max": 26,
  "step": 0.5
 },
 {
  "key": "heizkreis_2_absenk_raumtemperatur_20227",
  "synonym": "8",
  "name": "Heizkreis 2 Absenk-Raumtemperatur",
  "address": 20227,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 8,
  "max": 24,
  "step": 0.5
 },
 {
  "key": "boiler_a_tagesuhr_mo_so_20008",
  "synonym": "HP1",
  "name": "Boiler A Tagesuhr Mo-So",
  "address": 20008,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_a_wochenuhr_20012",
  "synonym": "HP1a",
  "name": "Boiler A Wochenuhr 1",
  "address": 20012,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_a_wochenuhr_20017",
  "synonym": "HP1b",
  "name": "Boiler A Wochenuhr 2",
  "address": 20017,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_a_wochenuhr_20022",
  "synonym": "HP1c",
  "name": "Boiler A Wochenuhr 3",
  "address": 20022,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_a_wochenuhr_20027",
  "synonym": "HP1d",
  "name": "Boiler A Wochenuhr 4",
  "address": 20027,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_a_wochenuhr_20032",
  "synonym": "HP1e",
  "name": "Boiler A Wochenuhr 5",
  "address": 20032,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_a_wochenuhr_20037",
  "synonym": "HP1f",
  "name": "Boiler A Wochenuhr 6",
  "address": 20037,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_a_wochenuhr_20042",
  "synonym": "HP1g",
  "name": "Boiler A Wochenuhr 7",
  "address": 20042,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_a_solltemperatur_20047",
  "synonym": "HP2",
  "name": "Boiler A Solltemperatur",
  "address": 20047,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "min": 10,
  "max": 84,
  "step": 1
 },
 {
  "key": "boiler_a_zirkulationspumpe_20052",
  "synonym": "HP2a",
  "name": "Boiler A Zirkulationspumpe 1",
  "address": 20052,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_a",
  "gate": "B31",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_tagesuhr_mo_so_20056",
  "synonym": "HP3",
  "name": "Heizkreis A Tagesuhr Mo-So",
  "address": 20056,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_wochenuhr_20060",
  "synonym": "HP3a",
  "name": "Heizkreis A Wochenuhr 1",
  "address": 20060,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_wochenuhr_20065",
  "synonym": "HP3b",
  "name": "Heizkreis A Wochenuhr 2",
  "address": 20065,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_wochenuhr_20070",
  "synonym": "HP3c",
  "name": "Heizkreis A Wochenuhr 3",
  "address": 20070,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_wochenuhr_20075",
  "synonym": "HP3d",
  "name": "Heizkreis A Wochenuhr 4",
  "address": 20075,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_wochenuhr_20080",
  "synonym": "HP3e",
  "name": "Heizkreis A Wochenuhr 5",
  "address": 20080,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_wochenuhr_20085",
  "synonym": "HP3f",
  "name": "Heizkreis A Wochenuhr 6",
  "address": 20085,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_wochenuhr_20090",
  "synonym": "HP3g",
  "name": "Heizkreis A Wochenuhr 7",
  "address": 20090,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_a_tages_raumtemperatur_20095",
  "synonym": "HP4",
  "name": "Heizkreis A Tages-Raumtemperatur",
  "address": 20095,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 14,
  "max": 26,
  "step": 0.5
 },
 {
  "key": "heizkreis_a_absenk_raumtemperatur_20097",
  "synonym": "HP5",
  "name": "Heizkreis A Absenk-Raumtemperatur",
  "address": 20097,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 8,
  "max": 24,
  "step": 0.5
 },
 {
  "key": "boiler_2_tagesuhr_mo_so_20229",
  "synonym": "H1",
  "name": "Boiler 2 Tagesuhr Mo-So",
  "address": 20229,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_2_wochenuhr_20233",
  "synonym": "H1a",
  "name": "Boiler 2 Wochenuhr 1",
  "address": 20233,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_2_wochenuhr_20238",
  "synonym": "H1b",
  "name": "Boiler 2 Wochenuhr 2",
  "address": 20238,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_2_wochenuhr_20243",
  "synonym": "H1c",
  "name": "Boiler 2 Wochenuhr 3",
  "address": 20243,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_2_wochenuhr_20248",
  "synonym": "H1d",
  "name": "Boiler 2 Wochenuhr 4",
  "address": 20248,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_2_wochenuhr_20253",
  "synonym": "H1e",
  "name": "Boiler 2 Wochenuhr 5",
  "address": 20253,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_2_wochenuhr_20258",
  "synonym": "H1f",
  "name": "Boiler 2 Wochenuhr 6",
  "address": 20258,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_2_wochenuhr_20263",
  "synonym": "H1g",
  "name": "Boiler 2 Wochenuhr 7",
  "address": 20263,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_2_solltemperatur_20268",
  "synonym": "H2",
  "name": "Boiler 2 Solltemperatur",
  "address": 20268,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "min": 10,
  "max": 84,
  "step": 1
 },
 {
  "key": "boiler_2_zirkulationspumpe_20269",
  "synonym": "H2a",
  "name": "Boiler 2 Zirkulationspumpe 1",
  "address": 20269,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_2",
  "gate": "B11",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_tagesuhr_mo_so_20327",
  "synonym": "H3",
  "name": "Heizkreis 3 Tagesuhr Mo-So",
  "address": 20327,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_wochenuhr_20331",
  "synonym": "H3a",
  "name": "Heizkreis 3 Wochenuhr 1",
  "address": 20331,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_wochenuhr_20336",
  "synonym": "H3b",
  "name": "Heizkreis 3 Wochenuhr 2",
  "address": 20336,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_wochenuhr_20341",
  "synonym": "H3c",
  "name": "Heizkreis 3 Wochenuhr 3",
  "address": 20341,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_wochenuhr_20346",
  "synonym": "H3d",
  "name": "Heizkreis 3 Wochenuhr 4",
  "address": 20346,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_wochenuhr_20351",
  "synonym": "H3e",
  "name": "Heizkreis 3 Wochenuhr 5",
  "address": 20351,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_wochenuhr_20356",
  "synonym": "H3f",
  "name": "Heizkreis 3 Wochenuhr 6",
  "address": 20356,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_wochenuhr_20361",
  "synonym": "H3g",
  "name": "Heizkreis 3 Wochenuhr 7",
  "address": 20361,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_tages_raumtemperatur_20366",
  "synonym": "H4",
  "name": "Heizkreis 3 Tages-Raumtemperatur",
  "address": 20366,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 14,
  "max": 26,
  "step": 0.5
 },
 {
  "key": "heizkreis_3_absenk_raumtemperatur_20368",
  "synonym": "H5",
  "name": "Heizkreis 3 Absenk-Raumtemperatur",
  "address": 20368,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 8,
  "max": 24,
  "step": 0.5
 },
 {
  "key": "heizkreis_4_tagesuhr_mo_so_20370",
  "synonym": "H6",
  "name": "Heizkreis 4 Tagesuhr Mo-So",
  "address": 20370,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_wochenuhr_20374",
  "synonym": "H6a",
  "name": "Heizkreis 4 Wochenuhr 1",
  "address": 20374,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_wochenuhr_20379",
  "synonym": "H6b",
  "name": "Heizkreis 4 Wochenuhr 2",
  "address": 20379,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_wochenuhr_20384",
  "synonym": "H6c",
  "name": "Heizkreis 4 Wochenuhr 3",
  "address": 20384,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_wochenuhr_20389",
  "synonym": "H6d",
  "name": "Heizkreis 4 Wochenuhr 4",
  "address": 20389,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_wochenuhr_20394",
  "synonym": "H6e",
  "name": "Heizkreis 4 Wochenuhr 5",
  "address": 20394,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_wochenuhr_20399",
  "synonym": "H6f",
  "name": "Heizkreis 4 Wochenuhr 6",
  "address": 20399,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_wochenuhr_20404",
  "synonym": "H6g",
  "name": "Heizkreis 4 Wochenuhr 7",
  "address": 20404,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_tages_raumtemperatur_20409",
  "synonym": "H7",
  "name": "Heizkreis 4 Tages-Raumtemperatur",
  "address": 20409,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 14,
  "max": 26,
  "step": 0.5
 },
 {
  "key": "heizkreis_4_absenk_raumtemperatur_20411",
  "synonym": "H8",
  "name": "Heizkreis 4 Absenk-Raumtemperatur",
  "address": 20411,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 8,
  "max": 24,
  "step": 0.5
 },
 {
  "key": "boiler_3_tagesuhr_mo_so_20283",
  "synonym": "H11",
  "name": "Boiler 3 Tagesuhr Mo-So",
  "address": 20283,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_3_wochenuhr_20287",
  "synonym": "H11a",
  "name": "Boiler 3 Wochenuhr 1",
  "address": 20287,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_3_wochenuhr_20292",
  "synonym": "H11b",
  "name": "Boiler 3 Wochenuhr 2",
  "address": 20292,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_3_wochenuhr_20297",
  "synonym": "H11c",
  "name": "Boiler 3 Wochenuhr 3",
  "address": 20297,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_3_wochenuhr_20302",
  "synonym": "H11d",
  "name": "Boiler 3 Wochenuhr 4",
  "address": 20302,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_3_wochenuhr_20307",
  "synonym": "H11e",
  "name": "Boiler 3 Wochenuhr 5",
  "address": 20307,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_3_wochenuhr_20312",
  "synonym": "H11f",
  "name": "Boiler 3 Wochenuhr 6",
  "address": 20312,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_3_wochenuhr_20317",
  "synonym": "H11g",
  "name": "Boiler 3 Wochenuhr 7",
  "address": 20317,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_3_solltemperatur_20322",
  "synonym": "H12",
  "name": "Boiler 3 Solltemperatur",
  "address": 20322,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "min": 10,
  "max": 84,
  "step": 1
 },
 {
  "key": "boiler_3_zirkulationspumpe_20323",
  "synonym": "H12a",
  "name": "Boiler 3 Zirkulationspumpe 1",
  "address": 20323,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_3",
  "gate": "B21",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_tagesuhr_mo_so_20413",
  "synonym": "H13",
  "name": "Heizkreis 5 Tagesuhr Mo-So",
  "address": 20413,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_wochenuhr_20417",
  "synonym": "H13a",
  "name": "Heizkreis 5 Wochenuhr 1",
  "address": 20417,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_wochenuhr_20422",
  "synonym": "H13b",
  "name": "Heizkreis 5 Wochenuhr 2",
  "address": 20422,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_wochenuhr_20427",
  "synonym": "H13c",
  "name": "Heizkreis 5 Wochenuhr 3",
  "address": 20427,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_wochenuhr_20432",
  "synonym": "H13d",
  "name": "Heizkreis 5 Wochenuhr 4",
  "address": 20432,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_wochenuhr_20437",
  "synonym": "H13e",
  "name": "Heizkreis 5 Wochenuhr 5",
  "address": 20437,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_wochenuhr_20442",
  "synonym": "H13f",
  "name": "Heizkreis 5 Wochenuhr 6",
  "address": 20442,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_wochenuhr_20447",
  "synonym": "H13g",
  "name": "Heizkreis 5 Wochenuhr 7",
  "address": 20447,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_tages_raumtemperatur_20452",
  "synonym": "H14",
  "name": "Heizkreis 5 Tages-Raumtemperatur",
  "address": 20452,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 14,
  "max": 26,
  "step": 0.5
 },
 {
  "key": "heizkreis_5_absenk_raumtemperatur_20454",
  "synonym": "H15",
  "name": "Heizkreis 5 Absenk-Raumtemperatur",
  "address": 20454,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 8,
  "max": 24,
  "step": 0.5
 },
 {
  "key": "heizkreis_6_tagesuhr_mo_so_20456",
  "synonym": "H16",
  "name": "Heizkreis 6 Tagesuhr Mo-So",
  "address": 20456,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_wochenuhr_20460",
  "synonym": "H16a",
  "name": "Heizkreis 6 Wochenuhr 1",
  "address": 20460,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_wochenuhr_20465",
  "synonym": "H16b",
  "name": "Heizkreis 6 Wochenuhr 2",
  "address": 20465,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_wochenuhr_20470",
  "synonym": "H16c",
  "name": "Heizkreis 6 Wochenuhr 3",
  "address": 20470,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_wochenuhr_20475",
  "synonym": "H16d",
  "name": "Heizkreis 6 Wochenuhr 4",
  "address": 20475,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_wochenuhr_20480",
  "synonym": "H16e",
  "name": "Heizkreis 6 Wochenuhr 5",
  "address": 20480,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_wochenuhr_20485",
  "synonym": "H16f",
  "name": "Heizkreis 6 Wochenuhr 6",
  "address": 20485,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_wochenuhr_20490",
  "synonym": "H16g",
  "name": "Heizkreis 6 Wochenuhr 7",
  "address": 20490,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_tages_raumtemperatur_20495",
  "synonym": "H17",
  "name": "Heizkreis 6 Tages-Raumtemperatur",
  "address": 20495,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 14,
  "max": 26,
  "step": 0.5
 },
 {
  "key": "heizkreis_6_absenk_raumtemperatur_20497",
  "synonym": "H18",
  "name": "Heizkreis 6 Absenk-Raumtemperatur",
  "address": 20497,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 8,
  "max": 24,
  "step": 0.5
 },
 {
  "key": "boiler_b_tagesuhr_mo_so_20499",
  "synonym": "H21",
  "name": "Boiler B Tagesuhr Mo-So",
  "address": 20499,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_b_wochenuhr_20503",
  "synonym": "H21a",
  "name": "Boiler B Wochenuhr 1",
  "address": 20503,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_b_wochenuhr_20508",
  "synonym": "H21b",
  "name": "Boiler B Wochenuhr 2",
  "address": 20508,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_b_wochenuhr_20513",
  "synonym": "H21c",
  "name": "Boiler B Wochenuhr 3",
  "address": 20513,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_b_wochenuhr_20518",
  "synonym": "H21d",
  "name": "Boiler B Wochenuhr 4",
  "address": 20518,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_b_wochenuhr_20523",
  "synonym": "H21e",
  "name": "Boiler B Wochenuhr 5",
  "address": 20523,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_b_wochenuhr_20528",
  "synonym": "H21f",
  "name": "Boiler B Wochenuhr 6",
  "address": 20528,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_b_wochenuhr_20533",
  "synonym": "H21g",
  "name": "Boiler B Wochenuhr 7",
  "address": 20533,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "boiler_b_solltemperatur_20538",
  "synonym": "H22",
  "name": "Boiler B Solltemperatur",
  "address": 20538,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false,
  "min": 10,
  "max": 84,
  "step": 1
 },
 {
  "key": "boiler_b_zirkulationspumpe_20539",
  "synonym": "H22a",
  "name": "Boiler B Zirkulationspumpe 1",
  "address": 20539,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "boiler_b",
  "gate": "B41",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_tagesuhr_mo_so_20543",
  "synonym": "H23",
  "name": "Heizkreis B Tagesuhr Mo-So",
  "address": 20543,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_wochenuhr_20547",
  "synonym": "H23a",
  "name": "Heizkreis B Wochenuhr 1",
  "address": 20547,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_wochenuhr_20552",
  "synonym": "H23b",
  "name": "Heizkreis B Wochenuhr 2",
  "address": 20552,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_wochenuhr_20557",
  "synonym": "H23c",
  "name": "Heizkreis B Wochenuhr 3",
  "address": 20557,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_wochenuhr_20562",
  "synonym": "H23d",
  "name": "Heizkreis B Wochenuhr 4",
  "address": 20562,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_wochenuhr_20567",
  "synonym": "H23e",
  "name": "Heizkreis B Wochenuhr 5",
  "address": 20567,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_wochenuhr_20572",
  "synonym": "H23f",
  "name": "Heizkreis B Wochenuhr 6",
  "address": 20572,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_wochenuhr_20577",
  "synonym": "H23g",
  "name": "Heizkreis B Wochenuhr 7",
  "address": 20577,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_b_tages_raumtemperatur_20582",
  "synonym": "H24",
  "name": "Heizkreis B Tages-Raumtemperatur",
  "address": 20582,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 14,
  "max": 26,
  "step": 0.5
 },
 {
  "key": "heizkreis_b_absenk_raumtemperatur_20584",
  "synonym": "H25",
  "name": "Heizkreis B Absenk-Raumtemperatur",
  "address": 20584,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 8,
  "max": 24,
  "step": 0.5
 },
 {
  "key": "tagesuhr_warmwasserbereitung_fws_20966",
  "synonym": "X1",
  "name": "Tagesuhr Warmwasserbereitung FWS",
  "address": 20966,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "wochenuhr_warmwasserbereitung_fws_20970",
  "synonym": "X1a",
  "name": "Wochenuhr Warmwasserbereitung FWS 1",
  "address": 20970,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "wochenuhr_warmwasserbereitung_fws_20975",
  "synonym": "X1b",
  "name": "Wochenuhr Warmwasserbereitung FWS 2",
  "address": 20975,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "wochenuhr_warmwasserbereitung_fws_20980",
  "synonym": "X1c",
  "name": "Wochenuhr Warmwasserbereitung FWS 3",
  "address": 20980,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "wochenuhr_warmwasserbereitung_fws_20985",
  "synonym": "X1d",
  "name": "Wochenuhr Warmwasserbereitung FWS 4",
  "address": 20985,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "wochenuhr_warmwasserbereitung_fws_20990",
  "synonym": "X1e",
  "name": "Wochenuhr Warmwasserbereitung FWS 5",
  "address": 20990,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "wochenuhr_warmwasserbereitung_fws_20995",
  "synonym": "X1f",
  "name": "Wochenuhr Warmwasserbereitung FWS 6",
  "address": 20995,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "wochenuhr_warmwasserbereitung_fws_21000",
  "synonym": "X1g",
  "name": "Wochenuhr Warmwasserbereitung FWS 7",
  "address": 21000,
  "type": "WPROG",
  "platform": "sensor",
  "count": 5,
  "encoding": "wprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false
 },
 {
  "key": "frischwasserstation_auslauf_solltemperatur_kaskade_21005",
  "synonym": "X2",
  "name": "Frischwasserstation Auslauf-Solltemperatur Kaskade",
  "address": 21005,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "min": 45,
  "max": 70,
  "step": 1
 },
 {
  "key": "frischwasserstation_1_auslauf_solltemperatur_21006",
  "synonym": "X4",
  "name": "Frischwasserstation 1 Auslauf-Solltemperatur",
  "address": 21006,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B106",
  "gate_values": [
   1
  ],
  "basis": false,
  "min": 45,
  "max": 70,
  "step": 1
 },
 {
  "key": "fws_1_zirkulationspumpe_zirkulationspumpe_21007",
  "synonym": "X4a",
  "name": "FWS 1 Zirkulationspumpe Zirkulationspumpe",
  "address": 21007,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser_1",
  "gate": "B107",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "frischwasserstation_2_auslauf_solltemperatur_21011",
  "synonym": "X5",
  "name": "Frischwasserstation 2 Auslauf-Solltemperatur",
  "address": 21011,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B109",
  "gate_values": [
   1
  ],
  "basis": false,
  "min": 45,
  "max": 70,
  "step": 1
 },
 {
  "key": "fws_2_zirkulationspumpe_zirkulationspumpe_21012",
  "synonym": "X5a",
  "name": "FWS 2 Zirkulationspumpe Zirkulationspumpe",
  "address": 21012,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser_2",
  "gate": "B110",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "frischwasserstation_3_auslauf_solltemperatur_21016",
  "synonym": "X6",
  "name": "Frischwasserstation 3 Auslauf-Solltemperatur",
  "address": 21016,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B112",
  "gate_values": [
   1
  ],
  "basis": false,
  "min": 45,
  "max": 70,
  "step": 1
 },
 {
  "key": "fws_3_zirkulationspumpe_zirkulationspumpe_21017",
  "synonym": "X6a",
  "name": "FWS 3 Zirkulationspumpe Zirkulationspumpe",
  "address": 21017,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser_3",
  "gate": "B113",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "frischwasserstation_4_auslauf_solltemperatur_21021",
  "synonym": "X7",
  "name": "Frischwasserstation 4 Auslauf-Solltemperatur",
  "address": 21021,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B115",
  "gate_values": [
   1
  ],
  "basis": false,
  "min": 45,
  "max": 70,
  "step": 1
 },
 {
  "key": "fws_4_zirkulationspumpe_zirkulationspumpe_21022",
  "synonym": "X7a",
  "name": "FWS 4 Zirkulationspumpe Zirkulationspumpe",
  "address": 21022,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "frischwasser_4",
  "gate": "B116",
  "gate_values": [
   1,
   2
  ],
  "basis": false
 },
 {
  "key": "alle_heizkreise_aus_ueber_aussentemperatur_20586",
  "synonym": "11",
  "name": "Alle Heizkreise Aus über Außentemperatur",
  "address": 20586,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "witterung",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_1_heizung_aus_ueber_aussentemperatur_20588",
  "synonym": "11a",
  "name": "Heizkreis 1 Heizung Aus über Außentemperatur",
  "address": 20588,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_2_heizung_aus_ueber_aussentemperatur_20590",
  "synonym": "11b",
  "name": "Heizkreis 2 Heizung Aus über Außentemperatur",
  "address": 20590,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_3_heizung_aus_ueber_aussentemperatur_20592",
  "synonym": "11c",
  "name": "Heizkreis 3 Heizung Aus über Außentemperatur",
  "address": 20592,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_4_heizung_aus_ueber_aussentemperatur_20594",
  "synonym": "11d",
  "name": "Heizkreis 4 Heizung Aus über Außentemperatur",
  "address": 20594,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_5_heizung_aus_ueber_aussentemperatur_20596",
  "synonym": "11e",
  "name": "Heizkreis 5 Heizung Aus über Außentemperatur",
  "address": 20596,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_6_heizung_aus_ueber_aussentemperatur_20598",
  "synonym": "11f",
  "name": "Heizkreis 6 Heizung Aus über Außentemperatur",
  "address": 20598,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "externer_hk_aus_ueber_aussentemperatur_20600",
  "synonym": "11g",
  "name": "Externer HK Aus über Außentemperatur",
  "address": 20600,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "witterung",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_a_heizung_aus_ueber_aussentemperatur_20601",
  "synonym": "11h",
  "name": "Heizkreis A Heizung Aus über Außentemperatur",
  "address": 20601,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_b_heizung_aus_ueber_aussentemperatur_20603",
  "synonym": "11i",
  "name": "Heizkreis B Heizung Aus über Außentemperatur",
  "address": 20603,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0,
  "max": 50,
  "step": 1
 },
 {
  "key": "alle_heizkreise_aus_bei_tagabsenkung_20605",
  "synonym": "12",
  "name": "Alle Heizkreise Aus bei Tagabsenkung",
  "address": 20605,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_1_heizung_aus_bei_tagabsenkung_20607",
  "synonym": "12a",
  "name": "Heizkreis 1 Heizung Aus bei Tagabsenkung",
  "address": 20607,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_2_heizung_aus_bei_tagabsenkung_20609",
  "synonym": "12b",
  "name": "Heizkreis 2 Heizung Aus bei Tagabsenkung",
  "address": 20609,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_3_heizung_aus_bei_tagabsenkung_20611",
  "synonym": "12c",
  "name": "Heizkreis 3 Heizung Aus bei Tagabsenkung",
  "address": 20611,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_4_heizung_aus_bei_tagabsenkung_20613",
  "synonym": "12d",
  "name": "Heizkreis 4 Heizung Aus bei Tagabsenkung",
  "address": 20613,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_5_heizung_aus_bei_tagabsenkung_20615",
  "synonym": "12e",
  "name": "Heizkreis 5 Heizung Aus bei Tagabsenkung",
  "address": 20615,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_6_heizung_aus_bei_tagabsenkung_20617",
  "synonym": "12f",
  "name": "Heizkreis 6 Heizung Aus bei Tagabsenkung",
  "address": 20617,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_a_heizung_aus_bei_tagabsenkung_20619",
  "synonym": "12g",
  "name": "Heizkreis A Heizung Aus bei Tagabsenkung",
  "address": 20619,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_b_heizung_aus_bei_tagabsenkung_20621",
  "synonym": "12h",
  "name": "Heizkreis B Heizung Aus bei Tagabsenkung",
  "address": 20621,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "alle_heizkreise_aus_bei_nachtabsenkung_20623",
  "synonym": "13",
  "name": "Alle Heizkreise Aus bei Nachtabsenkung",
  "address": 20623,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_1_heizung_aus_bei_nachtabsenkung_20625",
  "synonym": "13a",
  "name": "Heizkreis 1 Heizung Aus bei Nachtabsenkung",
  "address": 20625,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_2_heizung_aus_bei_nachtabsenkung_20627",
  "synonym": "13b",
  "name": "Heizkreis 2 Heizung Aus bei Nachtabsenkung",
  "address": 20627,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_3_heizung_aus_bei_nachtabsenkung_20629",
  "synonym": "13c",
  "name": "Heizkreis 3 Heizung Aus bei Nachtabsenkung",
  "address": 20629,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_4_heizung_aus_bei_nachtabsenkung_20631",
  "synonym": "13d",
  "name": "Heizkreis 4 Heizung Aus bei Nachtabsenkung",
  "address": 20631,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_5_heizung_aus_bei_nachtabsenkung_20633",
  "synonym": "13e",
  "name": "Heizkreis 5 Heizung Aus bei Nachtabsenkung",
  "address": 20633,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_6_heizung_aus_bei_nachtabsenkung_20635",
  "synonym": "13f",
  "name": "Heizkreis 6 Heizung Aus bei Nachtabsenkung",
  "address": 20635,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_a_heizung_aus_bei_nachtabsenkung_20637",
  "synonym": "13g",
  "name": "Heizkreis A Heizung Aus bei Nachtabsenkung",
  "address": 20637,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "heizkreis_b_heizung_aus_bei_nachtabsenkung_20639",
  "synonym": "13h",
  "name": "Heizkreis B Heizung Aus bei Nachtabsenkung",
  "address": 20639,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": -40,
  "max": 50,
  "step": 1
 },
 {
  "key": "fuellen_automatisch_und_bei_saugzeiten_21853",
  "synonym": "14",
  "name": "Füllen automatisch und bei Saugzeiten 1",
  "address": 21853,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fuellen_automatisch_und_bei_saugzeiten_21857",
  "synonym": "14a",
  "name": "Füllen automatisch und bei Saugzeiten 2",
  "address": 21857,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "fuellen_automatisch_und_bei_saugzeiten_21887",
  "synonym": "14b",
  "name": "Füllen automatisch und bei Saugzeiten 3",
  "address": 21887,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "urlaubsschaltung_20641",
  "synonym": "15",
  "name": "Urlaubsschaltung 1",
  "address": 20641,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "heizkreis_1_urlaubsschaltung_20642",
  "synonym": "15a",
  "name": "Heizkreis 1 Urlaubsschaltung",
  "address": 20642,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "heizkreis_2_urlaubsschaltung_20643",
  "synonym": "15b",
  "name": "Heizkreis 2 Urlaubsschaltung",
  "address": 20643,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "heizkreis_3_urlaubsschaltung_20644",
  "synonym": "15c",
  "name": "Heizkreis 3 Urlaubsschaltung",
  "address": 20644,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "heizkreis_4_urlaubsschaltung_20645",
  "synonym": "15d",
  "name": "Heizkreis 4 Urlaubsschaltung",
  "address": 20645,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "heizkreis_5_urlaubsschaltung_20646",
  "synonym": "15e",
  "name": "Heizkreis 5 Urlaubsschaltung",
  "address": 20646,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "heizkreis_6_urlaubsschaltung_20647",
  "synonym": "15f",
  "name": "Heizkreis 6 Urlaubsschaltung",
  "address": 20647,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "heizkreis_a_urlaubsschaltung_20648",
  "synonym": "15g",
  "name": "Heizkreis A Urlaubsschaltung",
  "address": 20648,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "heizkreis_b_urlaubsschaltung_20650",
  "synonym": "15h",
  "name": "Heizkreis B Urlaubsschaltung",
  "address": 20650,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_b",
  "gate": "A71",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Frostschutz",
   "1": "Inaktiv",
   "2": "Absenken"
  }
 },
 {
  "key": "entaschung_start_21846",
  "synonym": "18a",
  "name": "Entaschung Start",
  "address": 21846,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true,
  "options": {
   "0": "Nein",
   "1": "Ja",
   "2": "Ja (mit Spülung)"
  }
 },
 {
  "key": "freigabe_fernwartung_20651",
  "synonym": "21",
  "name": "Freigabe Fernwartung",
  "address": 20651,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "nicht freigegeben",
   "1": "freigegeben"
  }
 },
 {
  "key": "automatisches_deakivieren_der_freigabe_20652",
  "synonym": "21a",
  "name": "Automatisches Deakivieren der Freigabe",
  "address": 20652,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "h",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "min": 0,
  "max": 48,
  "step": 1
 },
 {
  "key": "freigabe_fernsteuerung_21578",
  "synonym": "21b",
  "name": "Freigabe Fernsteuerung",
  "address": 21578,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "sperrdauer_fuer_fernsteuerung_sperrdauer_nach_interaktion_am_display_21579",
  "synonym": "21c",
  "name": "Sperrdauer für Fernsteuerung Sperrdauer nach Interaktion am Display",
  "address": 21579,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "min",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "min": 1,
  "max": 1500,
  "step": 1
 },
 {
  "key": "verbrauchsanzeige_fassungsvermoegen_pelletslager_21750",
  "synonym": "31",
  "name": "Verbrauchsanzeige Fassungsvermögen Pelletslager",
  "address": 21750,
  "type": "INT32",
  "platform": "sensor",
  "count": 2,
  "encoding": "int32",
  "scale": 1,
  "unit": "kg",
  "device_class": "weight",
  "state_class": "measurement",
  "writable": false,
  "category": "kessel",
  "gate": "D4",
  "gate_values": [
   1
  ],
  "basis": true,
  "min": 0,
  "max": 100000,
  "step": 50
 },
 {
  "key": "geplante_entaschung_kaskade_21756",
  "synonym": "41",
  "name": "geplante Entaschung Kaskade",
  "address": 21756,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "kaskade",
  "gate": "F1",
  "gate_values": [
   1
  ],
  "basis": false
 },
 {
  "key": "rauchfangkehrer_heizung_weiter_mit_auto_funktion_23307",
  "synonym": "43",
  "name": "Rauchfangkehrer Heizung weiter mit Auto-Funktion",
  "address": 23307,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "h",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "system",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "min": 1,
  "max": 24,
  "step": 1
 },
 {
  "key": "heizkreis_1_20673",
  "synonym": "A1",
  "name": "Heizkreis 1",
  "address": 20673,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "Pumpe",
   "2": "Mischer Radiatoren",
   "3": "Loxone/Modbus",
   "4": "Mischer FBH"
  }
 },
 {
  "key": "fehlererkennung_heizkreispumpe_1_hkp_check_21861",
  "synonym": "A1a",
  "name": "Fehlererkennung Heizkreispumpe 1 HKP. check",
  "address": 21861,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "heizkreis_1_steilheit_20674",
  "synonym": "A2",
  "name": "Heizkreis 1 Steilheit",
  "address": 20674,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_1_steilheit_fbh_21037",
  "synonym": "A2a",
  "name": "Heizkreis 1 Steilheit FBH",
  "address": 21037,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_1_vorlauftemperatur_minimum_20676",
  "synonym": "A3",
  "name": "Heizkreis 1 Vorlauftemperatur Minimum",
  "address": 20676,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 80,
  "step": 1
 },
 {
  "key": "heizkreis_1_vorlauftemperatur_minimum_fbh_21039",
  "synonym": "A3a",
  "name": "Heizkreis 1 Vorlauftemperatur Minimum FBH",
  "address": 21039,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_1_vorlauftemperatur_maximum_20677",
  "synonym": "A4",
  "name": "Heizkreis 1 Vorlauftemperatur Maximum",
  "address": 20677,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 95,
  "step": 1
 },
 {
  "key": "heizkreis_1_vorlauftemperatur_maximum_fbh_21040",
  "synonym": "A4a",
  "name": "Heizkreis 1 Vorlauftemperatur Maximum FBH",
  "address": 21040,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_1_mischerlaufzeit_20678",
  "synonym": "A5",
  "name": "Heizkreis 1 Mischerlaufzeit",
  "address": 20678,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "s",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 10,
  "max": 300,
  "step": 5
 },
 {
  "key": "heizkreis_1_fernbedienung_20679",
  "synonym": "A6",
  "name": "Heizkreis 1 Fernbedienung 1",
  "address": 20679,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "FR25 (analog)",
   "2": "FR35 (digital)",
   "3": "FR40 (digital)",
   "4": "ext. Schaltkontakt",
   "5": "KNX",
   "6": "Modbus"
  }
 },
 {
  "key": "heizkreis_1_fernbedienung_20680",
  "synonym": "A6a",
  "name": "Heizkreis 1 Fernbedienung 2",
  "address": 20680,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A6",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "mit Raumfühler",
   "1": "ohne Raumfühler"
  }
 },
 {
  "key": "heizkreis_1_anzeige_fernbedienung_20681",
  "synonym": "A6b",
  "name": "Heizkreis 1 Anzeige Fernbedienung",
  "address": 20681,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A6",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Boiler A",
   "1": "Boiler 1",
   "2": "Boiler 2",
   "3": "Boiler 3",
   "4": "Zentralpuffer",
   "5": "Boiler B",
   "6": "Fühler FWS",
   "7": "Zusatzpuffer HKM1",
   "8": "Zusatzpuffer HKM2"
  }
 },
 {
  "key": "heizkreis_1_fr40_ansicht_21041",
  "synonym": "A6c",
  "name": "Heizkreis 1 FR40-Ansicht 1",
  "address": 21041,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A6",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_fr40_ansicht_23985",
  "synonym": "A6ca",
  "name": "Heizkreis 1 FR40-Ansicht 2",
  "address": 23985,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A6",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_raumkorr_fernbedienung_20682",
  "synonym": "A6d",
  "name": "Heizkreis 1 Raumkorr. Fernbedienung",
  "address": 20682,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A6",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "min": -6,
  "max": 6,
  "step": 0.5
 },
 {
  "key": "heizkreis_1_pumpenabschaltung_bei_ueberschreitung_der_raumtemp_raumregler_21043",
  "synonym": "A6e",
  "name": "Heizkreis 1 Pumpenabschaltung bei Überschreitung der Raumtemp. Raumregler",
  "address": 21043,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A6",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Deaktiviert",
   "1": "Aktiviert"
  }
 },
 {
  "key": "heizkreis_1_eingang_externer_kontakt_fr25_21044",
  "synonym": "A6f",
  "name": "Heizkreis 1 Eingang externer Kontakt FR25",
  "address": 21044,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A6",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Öffner",
   "1": "Schließer"
  }
 },
 {
  "key": "heizkreis_1_raumkorrektur_ueber_app_web_23838",
  "synonym": "A6g",
  "name": "Heizkreis 1 Raumkorrektur über App/Web",
  "address": 23838,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A6",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_1_fernleitungspumpe_20684",
  "synonym": "A7",
  "name": "Heizkreis 1 Fernleitungspumpe",
  "address": 20684,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "keine Fernleitung",
   "1": "mit Fernleitung 1",
   "2": "geregelte Fernleitung 1",
   "3": "geregelte Fernleitung 2"
  }
 },
 {
  "key": "heizkreis_1_sommer_badheizen_20685",
  "synonym": "A8",
  "name": "Heizkreis 1 Sommer-Badheizen",
  "address": 20685,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Sommer-Badheizen Aus",
   "1": "Sommer-Badheizen Ein",
   "2": "Sommer-Badheizen Auto"
  }
 },
 {
  "key": "heizkreis_1_sommer_badheizen_puffer_mindesttemperatur_20686",
  "synonym": "A8a",
  "name": "Heizkreis 1 Sommer-Badheizen Puffer-Mindesttemperatur",
  "address": 20686,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_1_sommer_badheizen_tagesuhr_mo_so_20687",
  "synonym": "A8b",
  "name": "Heizkreis 1 Sommer-Badheizen Tagesuhr Mo-So",
  "address": 20687,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_1_sommer_badheizen_vorlauf_soll_20691",
  "synonym": "A8c",
  "name": "Heizkreis 1 Sommer-Badheizen Vorlauf-Soll",
  "address": 20691,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_1_boilervorrang_bei_sommer_badheizen_21045",
  "synonym": "A8d",
  "name": "Heizkreis 1 Boilervorrang bei Sommer-Badheizen",
  "address": 21045,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "heizkreis_1_fuehler_sommer_badheizen_puffer_mindesttemperatur_24109",
  "synonym": "A8e",
  "name": "Heizkreis 1 Fühler Sommer- Badheizen Puffer- Mindesttemperatur",
  "address": 24109,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Puffer unten",
   "1": "Puffer oben",
   "2": "Puffer Mitte oben",
   "3": "Puffer Mitte",
   "4": "Puffer Mitte unten"
  }
 },
 {
  "key": "heizkreis_1_estrich_20692",
  "synonym": "A9",
  "name": "Heizkreis 1 Estrich",
  "address": 20692,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Ein"
  }
 },
 {
  "key": "heizkreis_1_estrich_pausiert_21046",
  "synonym": "A9a",
  "name": "Heizkreis 1 Estrich pausiert",
  "address": 21046,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_1_loxone_verbindungsausfall_notbetrieb_solltemperatur_21047",
  "synonym": "A10",
  "name": "Heizkreis 1 Loxone Verbindungsausfall Notbetrieb Solltemperatur",
  "address": 21047,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_1",
  "gate": "A1",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 90,
  "step": 1
 },
 {
  "key": "heizkreis_2_20693",
  "synonym": "A11",
  "name": "Heizkreis 2",
  "address": 20693,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "Pumpe",
   "2": "Mischer Radiatoren",
   "3": "Loxone/Modbus",
   "4": "Mischer FBH"
  }
 },
 {
  "key": "fehlererkennung_heizkreispumpe_2_hkp_check_21862",
  "synonym": "A11a",
  "name": "Fehlererkennung Heizkreispumpe 2 HKP. check",
  "address": 21862,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "heizkreis_2_steilheit_20694",
  "synonym": "A12",
  "name": "Heizkreis 2 Steilheit",
  "address": 20694,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_2_steilheit_fbh_21048",
  "synonym": "A12a",
  "name": "Heizkreis 2 Steilheit FBH",
  "address": 21048,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_2_vorlauftemperatur_minimum_20696",
  "synonym": "A13",
  "name": "Heizkreis 2 Vorlauftemperatur Minimum",
  "address": 20696,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 80,
  "step": 1
 },
 {
  "key": "heizkreis_2_vorlauftemperatur_minimum_fbh_21050",
  "synonym": "A13a",
  "name": "Heizkreis 2 Vorlauftemperatur Minimum FBH",
  "address": 21050,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_2_vorlauftemperatur_maximum_20697",
  "synonym": "A14",
  "name": "Heizkreis 2 Vorlauftemperatur Maximum",
  "address": 20697,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 95,
  "step": 1
 },
 {
  "key": "heizkreis_2_vorlauftemperatur_maximum_fbh_21051",
  "synonym": "A14a",
  "name": "Heizkreis 2 Vorlauftemperatur Maximum FBH",
  "address": 21051,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_2_mischerlaufzeit_20698",
  "synonym": "A15",
  "name": "Heizkreis 2 Mischerlaufzeit",
  "address": 20698,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "s",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 10,
  "max": 300,
  "step": 5
 },
 {
  "key": "heizkreis_2_fernbedienung_20699",
  "synonym": "A16",
  "name": "Heizkreis 2 Fernbedienung 1",
  "address": 20699,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "FR25 (analog)",
   "2": "FR35 (digital)",
   "3": "FR40 (digital)",
   "4": "ext. Schaltkontakt",
   "5": "KNX",
   "6": "Modbus"
  }
 },
 {
  "key": "heizkreis_2_fernbedienung_20700",
  "synonym": "A16a",
  "name": "Heizkreis 2 Fernbedienung 2",
  "address": 20700,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A16",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "mit Raumfühler",
   "1": "ohne Raumfühler"
  }
 },
 {
  "key": "heizkreis_2_anzeige_fernbedienung_20701",
  "synonym": "A16b",
  "name": "Heizkreis 2 Anzeige Fernbedienung",
  "address": 20701,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A16",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Boiler A",
   "1": "Boiler 1",
   "2": "Boiler 2",
   "3": "Boiler 3",
   "4": "Zentralpuffer",
   "5": "Boiler B",
   "6": "Fühler FWS",
   "7": "Zusatzpuffer HKM1",
   "8": "Zusatzpuffer HKM2"
  }
 },
 {
  "key": "heizkreis_2_fr40_ansicht_21052",
  "synonym": "A16c",
  "name": "Heizkreis 2 FR40-Ansicht 1",
  "address": 21052,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A16",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_fr40_ansicht_23987",
  "synonym": "A16ca",
  "name": "Heizkreis 2 FR40-Ansicht 2",
  "address": 23987,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A16",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_raumkorr_fernbedienung_20702",
  "synonym": "A16d",
  "name": "Heizkreis 2 Raumkorr. Fernbedienung",
  "address": 20702,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A16",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "min": -6,
  "max": 6,
  "step": 0.5
 },
 {
  "key": "heizkreis_2_pumpenabschaltung_bei_ueberschreitung_der_raumtemp_raumregler_21054",
  "synonym": "A16e",
  "name": "Heizkreis 2 Pumpenabschaltung bei Überschreitung der Raumtemp. Raumregler",
  "address": 21054,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A16",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Deaktiviert",
   "1": "Aktiviert"
  }
 },
 {
  "key": "heizkreis_2_eingang_externer_kontakt_fr25_21055",
  "synonym": "A16f",
  "name": "Heizkreis 2 Eingang externer Kontakt FR25",
  "address": 21055,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A16",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Öffner",
   "1": "Schließer"
  }
 },
 {
  "key": "heizkreis_2_raumkorrektur_ueber_app_web_23839",
  "synonym": "A16g",
  "name": "Heizkreis 2 Raumkorrektur über App/Web",
  "address": 23839,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A16",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_2_fernleitungspumpe_20704",
  "synonym": "A17",
  "name": "Heizkreis 2 Fernleitungspumpe",
  "address": 20704,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "keine Fernleitung",
   "1": "mit Fernleitung 1",
   "2": "geregelte Fernleitung 1",
   "3": "geregelte Fernleitung 2"
  }
 },
 {
  "key": "heizkreis_2_sommer_badheizen_20705",
  "synonym": "A18",
  "name": "Heizkreis 2 Sommer-Badheizen",
  "address": 20705,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Sommer-Badheizen Aus",
   "1": "Sommer-Badheizen Ein",
   "2": "Sommer-Badheizen Auto"
  }
 },
 {
  "key": "heizkreis_2_sommer_badheizen_puffer_mindesttemperatur_20706",
  "synonym": "A18a",
  "name": "Heizkreis 2 Sommer-Badheizen Puffer-Mindesttemperatur",
  "address": 20706,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_2_sommer_badheizen_tagesuhr_mo_so_20707",
  "synonym": "A18b",
  "name": "Heizkreis 2 Sommer-Badheizen Tagesuhr Mo-So",
  "address": 20707,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_2_sommer_badheizen_vorlauf_soll_20711",
  "synonym": "A18c",
  "name": "Heizkreis 2 Sommer-Badheizen Vorlauf-Soll",
  "address": 20711,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_2_boilervorrang_bei_sommer_badheizen_21056",
  "synonym": "A18d",
  "name": "Heizkreis 2 Boilervorrang bei Sommer-Badheizen",
  "address": 21056,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "heizkreis_2_fuehler_sommer_badheizen_puffer_mindesttemperatur_24110",
  "synonym": "A18e",
  "name": "Heizkreis 2 Fühler Sommer- Badheizen Puffer- Mindesttemperatur",
  "address": 24110,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Puffer unten",
   "1": "Puffer oben",
   "2": "Puffer Mitte oben",
   "3": "Puffer Mitte",
   "4": "Puffer Mitte unten"
  }
 },
 {
  "key": "heizkreis_2_estrich_20712",
  "synonym": "A19",
  "name": "Heizkreis 2 Estrich",
  "address": 20712,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Ein"
  }
 },
 {
  "key": "heizkreis_2_estrich_pausiert_21057",
  "synonym": "A19a",
  "name": "Heizkreis 2 Estrich pausiert",
  "address": 21057,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_2_loxone_verbindungsausfall_notbetrieb_solltemperatur_21058",
  "synonym": "A20",
  "name": "Heizkreis 2 Loxone Verbindungsausfall Notbetrieb Solltemperatur",
  "address": 21058,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_2",
  "gate": "A11",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 90,
  "step": 1
 },
 {
  "key": "heizkreis_3_20713",
  "synonym": "A21",
  "name": "Heizkreis 3",
  "address": 20713,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "Pumpe",
   "2": "Mischer Radiatoren",
   "3": "Loxone/Modbus",
   "4": "Mischer FBH"
  }
 },
 {
  "key": "heizkreis_3_steilheit_20714",
  "synonym": "A22",
  "name": "Heizkreis 3 Steilheit",
  "address": 20714,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_3_steilheit_fbh_21059",
  "synonym": "A22a",
  "name": "Heizkreis 3 Steilheit FBH",
  "address": 21059,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_3_vorlauftemperatur_minimum_20716",
  "synonym": "A23",
  "name": "Heizkreis 3 Vorlauftemperatur Minimum",
  "address": 20716,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 80,
  "step": 1
 },
 {
  "key": "heizkreis_3_vorlauftemperatur_minimum_fbh_21061",
  "synonym": "A23a",
  "name": "Heizkreis 3 Vorlauftemperatur Minimum FBH",
  "address": 21061,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_3_vorlauftemperatur_maximum_20717",
  "synonym": "A24",
  "name": "Heizkreis 3 Vorlauftemperatur Maximum",
  "address": 20717,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 95,
  "step": 1
 },
 {
  "key": "heizkreis_3_vorlauftemperatur_maximum_fbh_21062",
  "synonym": "A24a",
  "name": "Heizkreis 3 Vorlauftemperatur Maximum FBH",
  "address": 21062,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_3_mischerlaufzeit_20718",
  "synonym": "A25",
  "name": "Heizkreis 3 Mischerlaufzeit",
  "address": 20718,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "s",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 10,
  "max": 300,
  "step": 5
 },
 {
  "key": "heizkreis_3_fernbedienung_20719",
  "synonym": "A26",
  "name": "Heizkreis 3 Fernbedienung 1",
  "address": 20719,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "FR25 (analog)",
   "2": "FR35 (digital)",
   "3": "FR40 (digital)",
   "4": "ext. Schaltkontakt",
   "5": "KNX",
   "6": "Modbus"
  }
 },
 {
  "key": "heizkreis_3_fernbedienung_20720",
  "synonym": "A26a",
  "name": "Heizkreis 3 Fernbedienung 2",
  "address": 20720,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A26",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "mit Raumfühler",
   "1": "ohne Raumfühler"
  }
 },
 {
  "key": "heizkreis_3_anzeige_fernbedienung_20721",
  "synonym": "A26b",
  "name": "Heizkreis 3 Anzeige Fernbedienung",
  "address": 20721,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A26",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Boiler A",
   "1": "Boiler 1",
   "2": "Boiler 2",
   "3": "Boiler 3",
   "4": "Zentralpuffer",
   "5": "Boiler B",
   "6": "Fühler FWS",
   "7": "Zusatzpuffer HKM1",
   "8": "Zusatzpuffer HKM2"
  }
 },
 {
  "key": "heizkreis_3_fr40_ansicht_21063",
  "synonym": "A26c",
  "name": "Heizkreis 3 FR40-Ansicht 1",
  "address": 21063,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A26",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_fr40_ansicht_23989",
  "synonym": "A26ca",
  "name": "Heizkreis 3 FR40-Ansicht 2",
  "address": 23989,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A26",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_raumkorr_fernbedienung_20722",
  "synonym": "A26d",
  "name": "Heizkreis 3 Raumkorr. Fernbedienung",
  "address": 20722,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A26",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "min": -6,
  "max": 6,
  "step": 0.5
 },
 {
  "key": "heizkreis_3_pumpenabschaltung_bei_ueberschreitung_der_raumtemp_raumregler_21065",
  "synonym": "A26e",
  "name": "Heizkreis 3 Pumpenabschaltung bei Überschreitung der Raumtemp. Raumregler",
  "address": 21065,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A26",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Deaktiviert",
   "1": "Aktiviert"
  }
 },
 {
  "key": "heizkreis_3_eingang_externer_kontakt_fr25_21066",
  "synonym": "A26f",
  "name": "Heizkreis 3 Eingang externer Kontakt FR25",
  "address": 21066,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A26",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Öffner",
   "1": "Schließer"
  }
 },
 {
  "key": "heizkreis_3_raumkorrektur_ueber_app_web_23840",
  "synonym": "A26g",
  "name": "Heizkreis 3 Raumkorrektur über App/Web",
  "address": 23840,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A26",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_3_fernleitungspumpe_20724",
  "synonym": "A27",
  "name": "Heizkreis 3 Fernleitungspumpe",
  "address": 20724,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "keine Fernleitung",
   "1": "mit Fernleitung 1",
   "2": "geregelte Fernleitung 1",
   "3": "geregelte Fernleitung 2"
  }
 },
 {
  "key": "heizkreis_3_sommer_badheizen_20725",
  "synonym": "A28",
  "name": "Heizkreis 3 Sommer-Badheizen",
  "address": 20725,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Sommer-Badheizen Aus",
   "1": "Sommer-Badheizen Ein",
   "2": "Sommer-Badheizen Auto"
  }
 },
 {
  "key": "heizkreis_3_sommer_badheizen_puffer_mindesttemperatur_20726",
  "synonym": "A28a",
  "name": "Heizkreis 3 Sommer-Badheizen Puffer-Mindesttemperatur",
  "address": 20726,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_3_sommer_badheizen_tagesuhr_mo_so_20727",
  "synonym": "A28b",
  "name": "Heizkreis 3 Sommer-Badheizen Tagesuhr Mo-So",
  "address": 20727,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_3_sommer_badheizen_vorlauf_soll_20731",
  "synonym": "A28c",
  "name": "Heizkreis 3 Sommer-Badheizen Vorlauf-Soll",
  "address": 20731,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_3_boilervorrang_bei_sommer_badheizen_21067",
  "synonym": "A28d",
  "name": "Heizkreis 3 Boilervorrang bei Sommer-Badheizen",
  "address": 21067,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "heizkreis_3_fuehler_sommer_badheizen_puffer_mindesttemperatur_24111",
  "synonym": "A28e",
  "name": "Heizkreis 3 Fühler Sommer- Badheizen Puffer- Mindesttemperatur",
  "address": 24111,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Puffer unten",
   "1": "Puffer oben",
   "2": "Puffer Mitte oben",
   "3": "Puffer Mitte",
   "4": "Puffer Mitte unten"
  }
 },
 {
  "key": "heizkreis_3_estrich_20732",
  "synonym": "A29",
  "name": "Heizkreis 3 Estrich",
  "address": 20732,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Ein"
  }
 },
 {
  "key": "heizkreis_3_estrich_pausiert_21068",
  "synonym": "A29a",
  "name": "Heizkreis 3 Estrich pausiert",
  "address": 21068,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_3_loxone_verbindungsausfall_notbetrieb_solltemperatur_21069",
  "synonym": "A30",
  "name": "Heizkreis 3 Loxone Verbindungsausfall Notbetrieb Solltemperatur",
  "address": 21069,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_3",
  "gate": "A21",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 90,
  "step": 1
 },
 {
  "key": "heizkreis_4_20733",
  "synonym": "A31",
  "name": "Heizkreis 4",
  "address": 20733,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "Pumpe",
   "2": "Mischer Radiatoren",
   "3": "Loxone/Modbus",
   "4": "Mischer FBH"
  }
 },
 {
  "key": "heizkreis_4_steilheit_20734",
  "synonym": "A32",
  "name": "Heizkreis 4 Steilheit",
  "address": 20734,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_4_steilheit_fbh_21070",
  "synonym": "A32a",
  "name": "Heizkreis 4 Steilheit FBH",
  "address": 21070,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_4_vorlauftemperatur_minimum_20736",
  "synonym": "A33",
  "name": "Heizkreis 4 Vorlauftemperatur Minimum",
  "address": 20736,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 80,
  "step": 1
 },
 {
  "key": "heizkreis_4_vorlauftemperatur_minimum_fbh_21072",
  "synonym": "A33a",
  "name": "Heizkreis 4 Vorlauftemperatur Minimum FBH",
  "address": 21072,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_4_vorlauftemperatur_maximum_20737",
  "synonym": "A34",
  "name": "Heizkreis 4 Vorlauftemperatur Maximum",
  "address": 20737,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 95,
  "step": 1
 },
 {
  "key": "heizkreis_4_vorlauftemperatur_maximum_fbh_21073",
  "synonym": "A34a",
  "name": "Heizkreis 4 Vorlauftemperatur Maximum FBH",
  "address": 21073,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_4_mischerlaufzeit_20738",
  "synonym": "A35",
  "name": "Heizkreis 4 Mischerlaufzeit",
  "address": 20738,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "s",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 10,
  "max": 300,
  "step": 5
 },
 {
  "key": "heizkreis_4_fernbedienung_20739",
  "synonym": "A36",
  "name": "Heizkreis 4 Fernbedienung 1",
  "address": 20739,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "FR25 (analog)",
   "2": "FR35 (digital)",
   "3": "FR40 (digital)",
   "4": "ext. Schaltkontakt",
   "5": "KNX",
   "6": "Modbus"
  }
 },
 {
  "key": "heizkreis_4_fernbedienung_20740",
  "synonym": "A36a",
  "name": "Heizkreis 4 Fernbedienung 2",
  "address": 20740,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A36",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "mit Raumfühler",
   "1": "ohne Raumfühler"
  }
 },
 {
  "key": "heizkreis_4_anzeige_fernbedienung_20741",
  "synonym": "A36b",
  "name": "Heizkreis 4 Anzeige Fernbedienung",
  "address": 20741,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A36",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Boiler A",
   "1": "Boiler 1",
   "2": "Boiler 2",
   "3": "Boiler 3",
   "4": "Zentralpuffer",
   "5": "Boiler B",
   "6": "Fühler FWS",
   "7": "Zusatzpuffer HKM1",
   "8": "Zusatzpuffer HKM2"
  }
 },
 {
  "key": "heizkreis_4_fr40_ansicht_21074",
  "synonym": "A36c",
  "name": "Heizkreis 4 FR40-Ansicht 1",
  "address": 21074,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A36",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_fr40_ansicht_23991",
  "synonym": "A36ca",
  "name": "Heizkreis 4 FR40-Ansicht 2",
  "address": 23991,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A36",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_raumkorr_fernbedienung_20742",
  "synonym": "A36d",
  "name": "Heizkreis 4 Raumkorr. Fernbedienung",
  "address": 20742,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A36",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "min": -6,
  "max": 6,
  "step": 0.5
 },
 {
  "key": "heizkreis_4_pumpenabschaltung_bei_ueberschreitung_der_raumtemp_raumregler_21076",
  "synonym": "A36e",
  "name": "Heizkreis 4 Pumpenabschaltung bei Überschreitung der Raumtemp. Raumregler",
  "address": 21076,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A36",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Deaktiviert",
   "1": "Aktiviert"
  }
 },
 {
  "key": "heizkreis_4_eingang_externer_kontakt_fr25_21077",
  "synonym": "A36f",
  "name": "Heizkreis 4 Eingang externer Kontakt FR25",
  "address": 21077,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A36",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Öffner",
   "1": "Schließer"
  }
 },
 {
  "key": "heizkreis_4_raumkorrektur_ueber_app_web_23841",
  "synonym": "A36g",
  "name": "Heizkreis 4 Raumkorrektur über App/Web",
  "address": 23841,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A36",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_4_fernleitungspumpe_20744",
  "synonym": "A37",
  "name": "Heizkreis 4 Fernleitungspumpe",
  "address": 20744,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "keine Fernleitung",
   "1": "mit Fernleitung 1",
   "2": "geregelte Fernleitung 1",
   "3": "geregelte Fernleitung 2"
  }
 },
 {
  "key": "heizkreis_4_sommer_badheizen_20745",
  "synonym": "A38",
  "name": "Heizkreis 4 Sommer-Badheizen",
  "address": 20745,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Sommer-Badheizen Aus",
   "1": "Sommer-Badheizen Ein",
   "2": "Sommer-Badheizen Auto"
  }
 },
 {
  "key": "heizkreis_4_sommer_badheizen_puffer_mindesttemperatur_20746",
  "synonym": "A38a",
  "name": "Heizkreis 4 Sommer-Badheizen Puffer-Mindesttemperatur",
  "address": 20746,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_4_sommer_badheizen_tagesuhr_mo_so_20747",
  "synonym": "A38b",
  "name": "Heizkreis 4 Sommer-Badheizen Tagesuhr Mo-So",
  "address": 20747,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_4_sommer_badheizen_vorlauf_soll_20751",
  "synonym": "A38c",
  "name": "Heizkreis 4 Sommer-Badheizen Vorlauf-Soll",
  "address": 20751,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_4_boilervorrang_bei_sommer_badheizen_21078",
  "synonym": "A38d",
  "name": "Heizkreis 4 Boilervorrang bei Sommer-Badheizen",
  "address": 21078,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "heizkreis_4_fuehler_sommer_badheizen_puffer_mindesttemperatur_24112",
  "synonym": "A38e",
  "name": "Heizkreis 4 Fühler Sommer- Badheizen Puffer- Mindesttemperatur",
  "address": 24112,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Puffer unten",
   "1": "Puffer oben",
   "2": "Puffer Mitte oben",
   "3": "Puffer Mitte",
   "4": "Puffer Mitte unten"
  }
 },
 {
  "key": "heizkreis_4_estrich_20752",
  "synonym": "A39",
  "name": "Heizkreis 4 Estrich",
  "address": 20752,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Ein"
  }
 },
 {
  "key": "heizkreis_4_estrich_pausiert_21079",
  "synonym": "A39a",
  "name": "Heizkreis 4 Estrich pausiert",
  "address": 21079,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_4_loxone_verbindungsausfall_notbetrieb_solltemperatur_21080",
  "synonym": "A40",
  "name": "Heizkreis 4 Loxone Verbindungsausfall Notbetrieb Solltemperatur",
  "address": 21080,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_4",
  "gate": "A31",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 90,
  "step": 1
 },
 {
  "key": "heizkreis_5_20753",
  "synonym": "A41",
  "name": "Heizkreis 5",
  "address": 20753,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "Pumpe",
   "2": "Mischer Radiatoren",
   "3": "Loxone/Modbus",
   "4": "Mischer FBH"
  }
 },
 {
  "key": "heizkreis_5_steilheit_20754",
  "synonym": "A42",
  "name": "Heizkreis 5 Steilheit",
  "address": 20754,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_5_steilheit_fbh_21081",
  "synonym": "A42a",
  "name": "Heizkreis 5 Steilheit FBH",
  "address": 21081,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_5_vorlauftemperatur_minimum_20756",
  "synonym": "A43",
  "name": "Heizkreis 5 Vorlauftemperatur Minimum",
  "address": 20756,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 80,
  "step": 1
 },
 {
  "key": "heizkreis_5_vorlauftemperatur_minimum_fbh_21083",
  "synonym": "A43a",
  "name": "Heizkreis 5 Vorlauftemperatur Minimum FBH",
  "address": 21083,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_5_vorlauftemperatur_maximum_20757",
  "synonym": "A44",
  "name": "Heizkreis 5 Vorlauftemperatur Maximum",
  "address": 20757,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 95,
  "step": 1
 },
 {
  "key": "heizkreis_5_vorlauftemperatur_maximum_fbh_21084",
  "synonym": "A44a",
  "name": "Heizkreis 5 Vorlauftemperatur Maximum FBH",
  "address": 21084,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_5_mischerlaufzeit_20758",
  "synonym": "A45",
  "name": "Heizkreis 5 Mischerlaufzeit",
  "address": 20758,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "s",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 10,
  "max": 300,
  "step": 5
 },
 {
  "key": "heizkreis_5_fernbedienung_20759",
  "synonym": "A46",
  "name": "Heizkreis 5 Fernbedienung 1",
  "address": 20759,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "FR25 (analog)",
   "2": "FR35 (digital)",
   "3": "FR40 (digital)",
   "4": "ext. Schaltkontakt",
   "5": "KNX",
   "6": "Modbus"
  }
 },
 {
  "key": "heizkreis_5_fernbedienung_20760",
  "synonym": "A46a",
  "name": "Heizkreis 5 Fernbedienung 2",
  "address": 20760,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A46",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "mit Raumfühler",
   "1": "ohne Raumfühler"
  }
 },
 {
  "key": "heizkreis_5_anzeige_fernbedienung_20761",
  "synonym": "A46b",
  "name": "Heizkreis 5 Anzeige Fernbedienung",
  "address": 20761,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A46",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Boiler A",
   "1": "Boiler 1",
   "2": "Boiler 2",
   "3": "Boiler 3",
   "4": "Zentralpuffer",
   "5": "Boiler B",
   "6": "Fühler FWS",
   "7": "Zusatzpuffer HKM1",
   "8": "Zusatzpuffer HKM2"
  }
 },
 {
  "key": "heizkreis_5_fr40_ansicht_21085",
  "synonym": "A46c",
  "name": "Heizkreis 5 FR40-Ansicht 1",
  "address": 21085,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A46",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_fr40_ansicht_23993",
  "synonym": "A46ca",
  "name": "Heizkreis 5 FR40-Ansicht 2",
  "address": 23993,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A46",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_raumkorr_fernbedienung_20762",
  "synonym": "A46d",
  "name": "Heizkreis 5 Raumkorr. Fernbedienung",
  "address": 20762,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A46",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "min": -6,
  "max": 6,
  "step": 0.5
 },
 {
  "key": "heizkreis_5_pumpenabschaltung_bei_ueberschreitung_der_raumtemp_raumregler_21087",
  "synonym": "A46e",
  "name": "Heizkreis 5 Pumpenabschaltung bei Überschreitung der Raumtemp. Raumregler",
  "address": 21087,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A46",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Deaktiviert",
   "1": "Aktiviert"
  }
 },
 {
  "key": "heizkreis_5_eingang_externer_kontakt_fr25_21088",
  "synonym": "A46f",
  "name": "Heizkreis 5 Eingang externer Kontakt FR25",
  "address": 21088,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A46",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Öffner",
   "1": "Schließer"
  }
 },
 {
  "key": "heizkreis_5_raumkorrektur_ueber_app_web_23842",
  "synonym": "A46g",
  "name": "Heizkreis 5 Raumkorrektur über App/Web",
  "address": 23842,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A46",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_5_fernleitungspumpe_20764",
  "synonym": "A47",
  "name": "Heizkreis 5 Fernleitungspumpe",
  "address": 20764,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "keine Fernleitung",
   "1": "mit Fernleitung 1",
   "2": "geregelte Fernleitung 1",
   "3": "geregelte Fernleitung 2"
  }
 },
 {
  "key": "heizkreis_5_sommer_badheizen_20765",
  "synonym": "A48",
  "name": "Heizkreis 5 Sommer-Badheizen",
  "address": 20765,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Sommer-Badheizen Aus",
   "1": "Sommer-Badheizen Ein",
   "2": "Sommer-Badheizen Auto"
  }
 },
 {
  "key": "heizkreis_5_sommer_badheizen_puffer_mindesttemperatur_20766",
  "synonym": "A48a",
  "name": "Heizkreis 5 Sommer-Badheizen Puffer-Mindesttemperatur",
  "address": 20766,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_5_sommer_badheizen_tagesuhr_mo_so_20767",
  "synonym": "A48b",
  "name": "Heizkreis 5 Sommer-Badheizen Tagesuhr Mo-So",
  "address": 20767,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_5_sommer_badheizen_vorlauf_soll_20771",
  "synonym": "A48c",
  "name": "Heizkreis 5 Sommer-Badheizen Vorlauf-Soll",
  "address": 20771,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_5_boilervorrang_bei_sommer_badheizen_21089",
  "synonym": "A48d",
  "name": "Heizkreis 5 Boilervorrang bei Sommer-Badheizen",
  "address": 21089,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "heizkreis_5_fuehler_sommer_badheizen_puffer_mindesttemperatur_24113",
  "synonym": "A48e",
  "name": "Heizkreis 5 Fühler Sommer- Badheizen Puffer- Mindesttemperatur",
  "address": 24113,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Puffer unten",
   "1": "Puffer oben",
   "2": "Puffer Mitte oben",
   "3": "Puffer Mitte",
   "4": "Puffer Mitte unten"
  }
 },
 {
  "key": "heizkreis_5_estrich_20772",
  "synonym": "A49",
  "name": "Heizkreis 5 Estrich",
  "address": 20772,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Ein"
  }
 },
 {
  "key": "heizkreis_5_estrich_pausiert_21090",
  "synonym": "A49a",
  "name": "Heizkreis 5 Estrich pausiert",
  "address": 21090,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_5_loxone_verbindungsausfall_notbetrieb_solltemperatur_21091",
  "synonym": "A50",
  "name": "Heizkreis 5 Loxone Verbindungsausfall Notbetrieb Solltemperatur",
  "address": 21091,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_5",
  "gate": "A41",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 90,
  "step": 1
 },
 {
  "key": "heizkreis_6_20773",
  "synonym": "A51",
  "name": "Heizkreis 6",
  "address": 20773,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "Pumpe",
   "2": "Mischer Radiatoren",
   "3": "Loxone/Modbus",
   "4": "Mischer FBH"
  }
 },
 {
  "key": "heizkreis_6_steilheit_20774",
  "synonym": "A52",
  "name": "Heizkreis 6 Steilheit",
  "address": 20774,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_6_steilheit_fbh_21092",
  "synonym": "A52a",
  "name": "Heizkreis 6 Steilheit FBH",
  "address": 21092,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_6_vorlauftemperatur_minimum_20776",
  "synonym": "A53",
  "name": "Heizkreis 6 Vorlauftemperatur Minimum",
  "address": 20776,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 80,
  "step": 1
 },
 {
  "key": "heizkreis_6_vorlauftemperatur_minimum_fbh_21094",
  "synonym": "A53a",
  "name": "Heizkreis 6 Vorlauftemperatur Minimum FBH",
  "address": 21094,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_6_vorlauftemperatur_maximum_20777",
  "synonym": "A54",
  "name": "Heizkreis 6 Vorlauftemperatur Maximum",
  "address": 20777,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 95,
  "step": 1
 },
 {
  "key": "heizkreis_6_vorlauftemperatur_maximum_fbh_21095",
  "synonym": "A54a",
  "name": "Heizkreis 6 Vorlauftemperatur Maximum FBH",
  "address": 21095,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 55,
  "step": 1
 },
 {
  "key": "heizkreis_6_mischerlaufzeit_20778",
  "synonym": "A55",
  "name": "Heizkreis 6 Mischerlaufzeit",
  "address": 20778,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "s",
  "device_class": "duration",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 10,
  "max": 300,
  "step": 5
 },
 {
  "key": "heizkreis_6_fernbedienung_20779",
  "synonym": "A56",
  "name": "Heizkreis 6 Fernbedienung 1",
  "address": 20779,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "FR25 (analog)",
   "2": "FR35 (digital)",
   "3": "FR40 (digital)",
   "4": "ext. Schaltkontakt",
   "5": "KNX",
   "6": "Modbus"
  }
 },
 {
  "key": "heizkreis_6_fernbedienung_20780",
  "synonym": "A56a",
  "name": "Heizkreis 6 Fernbedienung 2",
  "address": 20780,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A56",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "mit Raumfühler",
   "1": "ohne Raumfühler"
  }
 },
 {
  "key": "heizkreis_6_anzeige_fernbedienung_20781",
  "synonym": "A56b",
  "name": "Heizkreis 6 Anzeige Fernbedienung",
  "address": 20781,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A56",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Boiler A",
   "1": "Boiler 1",
   "2": "Boiler 2",
   "3": "Boiler 3",
   "4": "Zentralpuffer",
   "5": "Boiler B",
   "6": "Fühler FWS",
   "7": "Zusatzpuffer HKM1",
   "8": "Zusatzpuffer HKM2"
  }
 },
 {
  "key": "heizkreis_6_fr40_ansicht_21096",
  "synonym": "A56c",
  "name": "Heizkreis 6 FR40-Ansicht 1",
  "address": 21096,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A56",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_fr40_ansicht_23995",
  "synonym": "A56ca",
  "name": "Heizkreis 6 FR40-Ansicht 2",
  "address": 23995,
  "type": "BITFIELD",
  "platform": "unsupported",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A56",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_raumkorr_fernbedienung_20782",
  "synonym": "A56d",
  "name": "Heizkreis 6 Raumkorr. Fernbedienung",
  "address": 20782,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A56",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "min": -6,
  "max": 6,
  "step": 0.5
 },
 {
  "key": "heizkreis_6_pumpenabschaltung_bei_ueberschreitung_der_raumtemp_raumregler_21098",
  "synonym": "A56e",
  "name": "Heizkreis 6 Pumpenabschaltung bei Überschreitung der Raumtemp. Raumregler",
  "address": 21098,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A56",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Deaktiviert",
   "1": "Aktiviert"
  }
 },
 {
  "key": "heizkreis_6_eingang_externer_kontakt_fr25_21099",
  "synonym": "A56f",
  "name": "Heizkreis 6 Eingang externer Kontakt FR25",
  "address": 21099,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A56",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Öffner",
   "1": "Schließer"
  }
 },
 {
  "key": "heizkreis_6_raumkorrektur_ueber_app_web_23843",
  "synonym": "A56g",
  "name": "Heizkreis 6 Raumkorrektur über App/Web",
  "address": 23843,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A56",
  "gate_values": [
   1,
   2,
   3,
   4,
   5,
   6
  ],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_6_fernleitungspumpe_20784",
  "synonym": "A57",
  "name": "Heizkreis 6 Fernleitungspumpe",
  "address": 20784,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "keine Fernleitung",
   "1": "mit Fernleitung 1",
   "2": "geregelte Fernleitung 1",
   "3": "geregelte Fernleitung 2"
  }
 },
 {
  "key": "heizkreis_6_sommer_badheizen_20785",
  "synonym": "A58",
  "name": "Heizkreis 6 Sommer-Badheizen",
  "address": 20785,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Sommer-Badheizen Aus",
   "1": "Sommer-Badheizen Ein",
   "2": "Sommer-Badheizen Auto"
  }
 },
 {
  "key": "heizkreis_6_sommer_badheizen_puffer_mindesttemperatur_20786",
  "synonym": "A58a",
  "name": "Heizkreis 6 Sommer-Badheizen Puffer-Mindesttemperatur",
  "address": 20786,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_6_sommer_badheizen_tagesuhr_mo_so_20787",
  "synonym": "A58b",
  "name": "Heizkreis 6 Sommer-Badheizen Tagesuhr Mo-So",
  "address": 20787,
  "type": "TPROG",
  "platform": "sensor",
  "count": 4,
  "encoding": "tprog",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false
 },
 {
  "key": "heizkreis_6_sommer_badheizen_vorlauf_soll_20791",
  "synonym": "A58c",
  "name": "Heizkreis 6 Sommer-Badheizen Vorlauf-Soll",
  "address": 20791,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 20,
  "max": 100,
  "step": 1
 },
 {
  "key": "heizkreis_6_boilervorrang_bei_sommer_badheizen_21100",
  "synonym": "A58d",
  "name": "Heizkreis 6 Boilervorrang bei Sommer-Badheizen",
  "address": 21100,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Inaktiv",
   "1": "Aktiv"
  }
 },
 {
  "key": "heizkreis_6_fuehler_sommer_badheizen_puffer_mindesttemperatur_24114",
  "synonym": "A58e",
  "name": "Heizkreis 6 Fühler Sommer- Badheizen Puffer- Mindesttemperatur",
  "address": 24114,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "options": {
   "0": "Puffer unten",
   "1": "Puffer oben",
   "2": "Puffer Mitte oben",
   "3": "Puffer Mitte",
   "4": "Puffer Mitte unten"
  }
 },
 {
  "key": "heizkreis_6_estrich_20792",
  "synonym": "A59",
  "name": "Heizkreis 6 Estrich",
  "address": 20792,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Aus",
   "1": "Ein"
  }
 },
 {
  "key": "heizkreis_6_estrich_pausiert_21101",
  "synonym": "A59a",
  "name": "Heizkreis 6 Estrich pausiert",
  "address": 21101,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "estrich",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nein",
   "1": "Ja"
  }
 },
 {
  "key": "heizkreis_6_loxone_verbindungsausfall_notbetrieb_solltemperatur_21102",
  "synonym": "A60",
  "name": "Heizkreis 6 Loxone Verbindungsausfall Notbetrieb Solltemperatur",
  "address": 21102,
  "type": "INT",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": "°C",
  "device_class": "temperature",
  "state_class": "measurement",
  "writable": false,
  "category": "heizkreis_6",
  "gate": "A51",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 1,
  "max": 90,
  "step": 1
 },
 {
  "key": "heizkreis_a_20653",
  "synonym": "A61",
  "name": "Heizkreis A",
  "address": 20653,
  "type": "WAHL",
  "platform": "sensor",
  "count": 1,
  "encoding": "int16",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "",
  "gate_values": [],
  "basis": false,
  "options": {
   "0": "Nicht vorhanden",
   "1": "Pumpe",
   "2": "Mischer Radiatoren",
   "3": "Loxone/Modbus",
   "4": "Mischer FBH"
  }
 },
 {
  "key": "heizkreis_a_steilheit_20654",
  "synonym": "A62",
  "name": "Heizkreis A Steilheit",
  "address": 20654,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
  "device_class": null,
  "state_class": null,
  "writable": false,
  "category": "heizkreis_a",
  "gate": "A61",
  "gate_values": [
   1,
   2,
   3,
   4
  ],
  "basis": false,
  "min": 0.2,
  "step": 0.05
 },
 {
  "key": "heizkreis_a_steilheit_fbh_21026",
  "synonym": "A62a",
  "name": "Heizkreis A Steilheit FBH",
  "address": 21026,
  "type": "FLOAT",
  "platform": "sensor",
  "count": 2,
  "encoding": "float32",
  "scale": 1,
  "unit": null,
